! File generated by DesignBuilder - 6.1.7.007 29-Apr-22 - 2:59:54 PM
! Source file: C:\Users\Divyanshu\Desktop\Quantification and Modeling Results\EnergyPlus Models DewllingTypes\Apartment\Dublin1_Apartment.dsb

Version, 8.9.0.001;                               !- Version Identifier

RunPeriod,                                        !- Annual simulation
   top_flat2 (O1-O1:31-12),                       !- Location
   1,1,                                           !- Start Month , Day
   12,31,                                         !- End Month , Day
   UseWeatherFile,                                !- will use day as shown in weather file
   No,                                            !- Use weather file holidays/special day periods
   No,                                            !- Use WeatherFile DaylightSavingPeriod - will use daylight saving time shown below
   Yes,                                           !- Apply Weekend Holiday Rule - will reassign weekend holidays to Monday
   Yes,                                           !- use weather file rain indicators
   Yes,                                           !- use weather file snow indicators
   1;                                             !- Number of years in simulation

RunPeriodControl:DaylightSavingTime, Last Sunday in March,Last Sunday in October;  !- Daylight saving dates - one hour is added to local mean time to obtain the locally observed time during this period

! Hourly weather file: C:\ProgramData\DesignBuilder\Weather Data\IRL_DUBLIN_IWEC.epw

Site:Location,top_flat2 (O1-O1:31-12)  (01-01:31-12),  !- Location Name
   53.43,                                         !- Latitude
   -6.25,                                         !- Longitude
   0,                                             !- Time Zone
   85;                                            !- Elevation {m}

Site:GroundTemperature:BuildingSurface,           !- Annual ground temperatures - 1 value for each month
   18,                                            !- Jan ground temperature
   18,                                            !- Feb ground temperature
   18,                                            !- Mar ground temperature
   18,                                            !- Apr ground temperature
   18,                                            !- May ground temperature
   18,                                            !- Jun ground temperature
   18,                                            !- Jul ground temperature
   18,                                            !- Aug ground temperature
   18,                                            !- Sep ground temperature
   18,                                            !- Oct ground temperature
   18,                                            !- Nov ground temperature
   18;                                            !- Dec ground temperature

Site:GroundTemperature:Deep,                      !- Annual ground temperatures - 1 value for each month
   14,                                            !- Jan deep ground temperature
   14,                                            !- Feb deep ground temperature
   14,                                            !- Mar deep ground temperature
   14,                                            !- Apr deep ground temperature
   14,                                            !- May deep ground temperature
   14,                                            !- Jun deep ground temperature
   14,                                            !- Jul deep ground temperature
   14,                                            !- Aug deep ground temperature
   14,                                            !- Sep deep ground temperature
   14,                                            !- Oct deep ground temperature
   14,                                            !- Nov deep ground temperature
   14;                                            !- Dec deep ground temperature

Site:GroundTemperature:Shallow,                   !- Annual ground temperatures - 1 value for each month
   14,                                            !- Jan shallow ground temperature
   14,                                            !- Feb shallow ground temperature
   14,                                            !- Mar shallow ground temperature
   14,                                            !- Apr shallow ground temperature
   14,                                            !- May shallow ground temperature
   14,                                            !- Jun shallow ground temperature
   14,                                            !- Jul shallow ground temperature
   14,                                            !- Aug shallow ground temperature
   14,                                            !- Sep shallow ground temperature
   14,                                            !- Oct shallow ground temperature
   14,                                            !- Nov shallow ground temperature
   14;                                            !- Dec shallow ground temperature

Site:GroundTemperature:FCfactorMethod,            !- Annual ground temperatures - 1 value for each month
   5.34,                                          !- January FCfactorMethod ground temperature {C}
   4.90,                                          !- Februry FCfactorMethod ground temperature {C}
   5.68,                                          !- March FCfactorMethod ground temperature {C}
   6.89,                                          !- April FCfactorMethod ground temperature {C}
   10.07,                                         !- May FCfactorMethod ground temperature {C}
   12.52,                                         !- June FCfactorMethod ground temperature {C}
   14.17,                                         !- July FCfactorMethod ground temperature {C}
   14.68,                                         !- August FCfactorMethod ground temperature {C}
   13.82,                                         !- September FCfactorMethod ground temperature {C}
   11.92,                                         !- October FCfactorMethod ground temperature {C}
   9.37,                                          !- November FCfactorMethod ground temperature {C}
   7.01;                                          !- December FCfactorMethod ground temperature {C}

Site:GroundReflectance,                           !- Annual ground reflectances - 1 value for each month
   0.2,                                           !- Jan ground reflectance
   0.2,                                           !- Feb ground reflectance
   0.2,                                           !- Mar ground reflectance
   0.2,                                           !- Apr ground reflectance
   0.2,                                           !- May ground reflectance
   0.2,                                           !- Jun ground reflectance
   0.2,                                           !- Jul ground reflectance
   0.2,                                           !- Aug ground reflectance
   0.2,                                           !- Sep ground reflectance
   0.2,                                           !- Oct ground reflectance
   0.2,                                           !- Nov ground reflectance
   0.2;                                           !- Dec ground reflectance

Site:GroundReflectance:SnowModifier,
   2.0,                                           !- Ground Reflected Solar Modifier
   2.0;                                           !- Daylighting Ground Reflected Solar Modifier

SimulationControl,
   Yes,                                           !- Do the zone sizing calculation
   Yes,                                           !- Do the system sizing calculation
   No,                                            !- Do the plant sizing calculation
   No,                                            !- Do the design day calculation
   Yes;                                           !- Do the weather file calculation


SizingPeriod:DesignDay, Summer Design Day in top_flat2 (O1-O1:31-12) Jul,  !- Design Day Name
   7,                                             !- Month
   15,                                            !- Day of Month
   SummerDesignDay,                               !- Day Type -- used for schedules
   22,                                            !- Maximum Dry-Bulb Temperature {C}
   7.1,                                           !- Daily Dry-Bulb Temperature Range {C}
   ,                                              !- Dry-Bulb Temperature Range Modifier Type
   ,                                              !- Dry-Bulb Temperature Range Modifier Schedule
   WetBulb,                                       !- Humidity Condition Type
   17.1,                                          !- Wetbulb at Maximum Dry-Bulb{C}
   ,                                              !- Humidity Condition Day Schedule Name
   ,                                              !- Humidity Ratio at Maximum Dry-Bulb
   ,                                              !- Enthalpy Ratio at Maximum Dry-Bulb
   ,                                              !- Daily Wet-Bulb Temperature Range
   100308,                                        !- Barometric Pressure {N/M**2}
   0,                                             !- Wind Speed {m/s}
   0,                                             !- Wind Direction {Degrees N=0, S=180}
   No,                                            !- Rain Indicator
   No,                                            !- Snow on ground indicator
   Yes,                                           !- Daylight Savings Time Indicator
   ASHRAEClearSky,                                !- Solar Model Indicator
   ,                                              !- Beam Solar Day Schedule Name
   ,                                              !- Diffuse Solar Day Schedule Name
   ,                                              !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
   ,                                              !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
   0.98;                                          !- Clearness {0.0 to 1.2}

SizingPeriod:DesignDay, Winter Design Day in top_flat2 (O1-O1:31-12),  !- Design Day Name
   1,                                             !- Month
   15,                                            !- Day of Month
   WinterDesignDay,                               !- Day Type -- used for schedules
   -2.7,                                          !- Max Dry-Bulb {C}
   0,                                             !- Daily Temp Range {C}
   ,                                              !- Dry-Bulb Temperature Range Modifier Type
   ,                                              !- Dry-Bulb Temperature Range Modifier Schedule
   WetBulb,                                       !- Humidity Condition Type
   -2.7,                                          !- Wet-Bulb at Max {C}
   ,                                              !- Humidity Condition Day Schedule Name
   ,                                              !- Humidity Ratio at Maximum Dry-Bulb
   ,                                              !- Enthalpy Ratio at Maximum Dry-Bulb
   ,                                              !- Daily Wet-Bulb Temperature Range
   100308,                                        !- Barometric Pressure {N/M**2}
   17,                                            !- Wind Speed {M/Sec}
   0,                                             !- Wind Direction {Degrees N=0, S=180}
   No,                                            !- Rain Indicator
   No,                                            !- Snow on ground indicator
   No,                                            !- Daylight Savings Time Indicator
   ,                                              !- Solar Model Indicator
   ,                                              !- Beam Solar Day Schedule Name
   ,                                              !- Diffuse Solar Day Schedule Name
   ,                                              !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
   ,                                              !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
   0;                                             !- Clearness {0.0 to 1.2} - gives no sun (but does include long wave radiant heat exchange with sky)

Timestep, 2;                                      !- Timesteps/hour

ConvergenceLimits,
   1,                                             !- Minimum System Time Step (0=same as zone time step)
   25;                                            !- Maximum HVAC Iterations (1=min, 20=default)

ZoneAirContaminantBalance, 
   No,                                            !- Calculate Carbon Dioxide Concentration
   ,                                              !- Carbon Dioxide Concentration
   Yes,                                           !- Calculate Contaminant Concentration
   Off 24/7;                                      !- Contaminant Concentration

ScheduleTypeLimits, Any Number;                         ! Not limited
ScheduleTypeLimits, Fraction,     0.0, 1.0, CONTINUOUS;
ScheduleTypeLimits, Temperature,  -60, 200, CONTINUOUS;
ScheduleTypeLimits, Control Type,   0,   4, DISCRETE;
ScheduleTypeLimits, On/Off,         0,   1, DISCRETE;

Schedule:Compact, 
      On,                                         ! Name
      Any Number,                                 ! Type
      Through: 12/31,                             ! Type
      For: AllDays,                               ! All days in year
      Until: 24:00,                               ! All hours in day
       1;     

Schedule:Compact, 
      Off,                                        ! Name
      Any Number,                                 ! Type
      Through: 12/31,                             ! Type
      For: AllDays,                               ! All days in year
      Until: 24:00,                               ! All hours in day
       0;     

Schedule:Compact, 
      Work efficiency,                            ! Name
      Any Number,                                 ! Type
      Through: 12/31,                             ! Type
      For: AllDays,                               ! All days in year
      Until: 24:00,                               ! All hours in day
       0;     

Schedule:Compact,
      OpaqueShade,                                ! Name
      Any Number,                                 ! Type
      Through: 12/31,                             ! Type
      For: AllDays,                               ! All days in year
      Until: 24:00,                               ! All hours in day
       0;     
       
Schedule:Compact,
    Zone Comfort Control Type Sched,              !- Name
    Control Type,                                 !- Schedule Type Limits Name
    Through: 12/31,                               !- Field 1
    For: AllDays,                                 !- Field 2
    Until: 24:00,                                 !- Field 3
    4;                                            !- Field 4

Schedule:Compact,
    Design Days Only,                             !- Name
    Any Number,                                   !- Schedule Type Limits Name
    Through: 12/31,                               !- Field 1
    For: SummerDesignDay WinterDesignDay,         !- Field 2
    Until: 24:00,                                 !- Field 3
    1,                                            !- Field 4
    For: AllOtherDays,                            !- Field 2
    Until: 24:00,                                 !- Field 3
    0;
      
! off heating day
Schedule:Day:Hourly,  0, Any Number,
   0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0;

! off cooling day
Schedule:Day:Hourly,  50, Any Number,
   50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50;

! used in seasonal schedules
Schedule:Day:Hourly,  Off, Fraction,
   0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0;

Schedule:Week:Daily, Off,
   Off,Off,Off,Off,
   Off,Off,Off,Off,
   Off,Off,Off,Off;

! -------------------- Control type schedules (for heating & cooling) ----------------------

Schedule:Day:Hourly, Summer Control Type Day Sch, Control Type,
   4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4;

Schedule:Day:Hourly, Winter Control Type Day Sch, Control Type,
   4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4;

Schedule:Day:Hourly, Summer Control Type Day Sch - cool, Control Type,
   2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2;

Schedule:Day:Hourly, Winter Control Type Day Sch - heat, Control Type,
   1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1;

Schedule:Week:Daily, Summer Control Type Week Sch,
   Summer Control Type Day Sch,Summer Control Type Day Sch,Summer Control Type Day Sch,
   Summer Control Type Day Sch,Summer Control Type Day Sch,Summer Control Type Day Sch,
   Summer Control Type Day Sch,Summer Control Type Day Sch,Summer Control Type Day Sch,
   Summer Control Type Day Sch,Summer Control Type Day Sch,Summer Control Type Day Sch;

Schedule:Week:Daily, Winter Control Type Week Sch,
   Winter Control Type Day Sch,Winter Control Type Day Sch,Winter Control Type Day Sch,
   Winter Control Type Day Sch,Winter Control Type Day Sch,Winter Control Type Day Sch,
   Winter Control Type Day Sch,Winter Control Type Day Sch,Winter Control Type Day Sch,
   Winter Control Type Day Sch,Winter Control Type Day Sch,Winter Control Type Day Sch;

Schedule:Week:Daily, Summer Control Type Week Sch - cool,
   Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool,
   Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool,
   Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool,
   Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool;

Schedule:Week:Daily, Winter Control Type Week Sch - heat,
   Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat,
   Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat,
   Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat,
   Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat;

!Material:InfraredTransparent,
!IRTMaterial; !- Name

!Construction,
!IRTSurface,  !- Name
!IRTMaterial; !- Outside Layer





Material:NoMass, 
LinearBridgingLayer,                  ! Material Name
Rough,                                ! Roughness
0.6267 ,                              ! Resistance {M**2K/W} will give Total Resistance 1
0.0100000 ,                           ! Thermal Absorptance
0.0100000 ,                           ! Solar Absorptance
0.0100000 ;                           ! Visible Absorptance

Construction,
LinearBridgingConstruction,           !- Name
LinearBridgingLayer;                  !- Layer

Schedule:Compact,
TypOperativeTempControlSch,
Temperature,
Through: 31 Dec,
For: SummerDesignDay WinterDesignDay,
Until: 24:00, 0.0,
For: AllOtherDays,
Until: 24:00, 0.5;

Schedule:Compact, 
      OnWinterDesignDay,                          ! Name
      Any Number,                                 
      Through: 12/31,                             
      For: WinterDesignDay,                       ! All days in year
      Until: 24:00, 1,
      For: AllOtherDays,
      Until: 24:00, 0;     

Schedule:Compact, 
      OnSummerDesignDay,                          ! Name
      Any Number,                                 
      Through: 12/31,                             
      For: SummerDesignDay,                       ! All days in year
      Until: 24:00, 1,
      For: AllOtherDays,
      Until: 24:00, 0;     

Schedule:Compact, AirVelocitySchedule,
   Any Number,                                    !- Type
   Through: 12/31,
   For: AllDays,                                  !- All days in year
   Until: 24:00,                                  !- All hours in day
   .137;                                          !- Velocity
Material:InfraredTransparent,
IRTMaterial; !- Name

Construction,
IRTSurface,  !- Name
IRTMaterial; !- Outside Layer


! Schedule: On 24/7
Schedule:Compact, 
On 24/7, 
Any Number,
Through: 12/31,
For: AllDays,   
Until: 24:00,   1 ;


! Schedule: Off 24/7
Schedule:Compact,
Off 24/7,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00,  0  ;


! Schedule: Office_OpenOff_Occ
Schedule:Compact,
Office_OpenOff_Occ,
Fraction,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 07:00, 0,
Until: 08:00, 0.25,
Until: 09:00, 0.5,
Until: 12:00, 1,
Until: 14:00, 0.75,
Until: 17:00, 1,
Until: 18:00, 0.5,
Until: 19:00, 0.25,
Until: 24:00, 0,
For: Weekends,
Until: 24:00, 0,
For: Holidays,
Until: 24:00, 0,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 0;


! Schedule: Dwell_DomBed_Occ
Schedule:Compact,
Dwell_DomBed_Occ,
Fraction,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 07:00, 1,
Until: 08:00, 0.5,
Until: 09:00, 0.25,
Until: 22:00, 0,
Until: 23:00, 0.25,
Until: 24:00, 0.75,
For: Weekends,
Until: 07:00, 1,
Until: 08:00, 0.5,
Until: 09:00, 0.25,
Until: 22:00, 0,
Until: 23:00, 0.25,
Until: 24:00, 0.75,
For: Holidays,
Until: 07:00, 1,
Until: 08:00, 0.5,
Until: 09:00, 0.25,
Until: 22:00, 0,
Until: 23:00, 0.25,
Until: 24:00, 0.75,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 0;


! Schedule: Dwell_DomBed_Light
Schedule:Compact,
Dwell_DomBed_Light,
Fraction,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 07:00, 0,
Until: 10:00, 1,
Until: 19:00, 0,
Until: 23:00, 0.2,
Until: 24:00, 0,
For: Weekends,
Until: 07:00, 0,
Until: 10:00, 1,
Until: 19:00, 0,
Until: 23:00, 0.2,
Until: 24:00, 0,
For: Holidays,
Until: 07:00, 0,
Until: 10:00, 1,
Until: 19:00, 0,
Until: 23:00, 0.2,
Until: 24:00, 0,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 0;


! Schedule: Dwell_DomBed_Equip
Schedule:Compact,
Dwell_DomBed_Equip,
Fraction,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 07:00, 0.06993,
Until: 08:00, 0.53497,
Until: 09:00, 1,
Until: 10:00, 0.53497,
Until: 17:00, 0.06993,
Until: 18:00, 0.30245,
Until: 19:00, 0.53497,
Until: 20:00, 0.76748,
Until: 22:00, 1,
Until: 23:00, 0.76748,
Until: 24:00, 0.30245,
For: Weekends,
Until: 07:00, 0.06993,
Until: 08:00, 0.53497,
Until: 09:00, 1,
Until: 10:00, 0.53497,
Until: 17:00, 0.06993,
Until: 18:00, 0.30245,
Until: 19:00, 0.53497,
Until: 20:00, 0.76748,
Until: 22:00, 1,
Until: 23:00, 0.76748,
Until: 24:00, 0.30245,
For: Holidays,
Until: 07:00, 0.06993,
Until: 08:00, 0.53497,
Until: 09:00, 1,
Until: 10:00, 0.53497,
Until: 17:00, 0.06993,
Until: 18:00, 0.30245,
Until: 19:00, 0.53497,
Until: 20:00, 0.76748,
Until: 22:00, 1,
Until: 23:00, 0.76748,
Until: 24:00, 0.30245,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 0;


! Schedule: Dwell_DomBath_Occ
Schedule:Compact,
Dwell_DomBath_Occ,
Fraction,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 07:00, 0,
Until: 10:00, 1,
Until: 19:00, 0,
Until: 23:00, 0.2,
Until: 24:00, 0,
For: Weekends,
Until: 07:00, 0,
Until: 10:00, 1,
Until: 19:00, 0,
Until: 23:00, 0.2,
Until: 24:00, 0,
For: Holidays,
Until: 07:00, 0,
Until: 10:00, 1,
Until: 19:00, 0,
Until: 23:00, 0.2,
Until: 24:00, 0,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 0;


! Schedule: Dwell_DomBath_Light
Schedule:Compact,
Dwell_DomBath_Light,
Fraction,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 07:00, 0,
Until: 10:00, 1,
Until: 19:00, 0,
Until: 23:00, 1,
Until: 24:00, 0,
For: Weekends,
Until: 07:00, 0,
Until: 10:00, 1,
Until: 19:00, 0,
Until: 23:00, 1,
Until: 24:00, 0,
For: Holidays,
Until: 07:00, 0,
Until: 10:00, 1,
Until: 19:00, 0,
Until: 23:00, 1,
Until: 24:00, 0,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 0;


! Schedule: Dwell_DomBath_Equip
Schedule:Compact,
Dwell_DomBath_Equip,
Fraction,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 06:00, 0.05997,
Until: 07:00, 0.29498,
Until: 09:00, 1,
Until: 10:00, 0.29498,
Until: 18:00, 0.05997,
Until: 19:00, 0.52999,
Until: 21:00, 1,
Until: 22:00, 0.34198,
Until: 24:00, 0.05997,
For: Weekends,
Until: 24:00, 0.05997,
For: Holidays,
Until: 24:00, 0.05997,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 0;


! Schedule: Dwell_DomKitchen_Occ
Schedule:Compact,
Dwell_DomKitchen_Occ,
Fraction,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 07:00, 0,
Until: 10:00, 1,
Until: 19:00, 0,
Until: 23:00, 0.2,
Until: 24:00, 0,
For: Weekends,
Until: 07:00, 0,
Until: 10:00, 1,
Until: 19:00, 0,
Until: 23:00, 0.2,
Until: 24:00, 0,
For: Holidays,
Until: 07:00, 0,
Until: 10:00, 1,
Until: 19:00, 0,
Until: 23:00, 0.2,
Until: 24:00, 0,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 0;


! Schedule: Dwell_DomKitchen_Light
Schedule:Compact,
Dwell_DomKitchen_Light,
Fraction,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 07:00, 0,
Until: 10:00, 1,
Until: 19:00, 0,
Until: 23:00, 1,
Until: 24:00, 0,
For: Weekends,
Until: 07:00, 0,
Until: 10:00, 1,
Until: 19:00, 0,
Until: 23:00, 1,
Until: 24:00, 0,
For: Holidays,
Until: 07:00, 0,
Until: 10:00, 1,
Until: 19:00, 0,
Until: 23:00, 1,
Until: 24:00, 0,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 0;


! Schedule: Dwell_DomKitchen_Equip
Schedule:Compact,
Dwell_DomKitchen_Equip,
Fraction,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 07:00, 0.06605,
Until: 10:00, 1,
Until: 19:00, 0.06605,
Until: 23:00, 0.25284,
Until: 24:00, 0.06605,
For: Weekends,
Until: 07:00, 0.06605,
Until: 10:00, 1,
Until: 19:00, 0.06605,
Until: 23:00, 0.25284,
Until: 24:00, 0.06605,
For: Holidays,
Until: 07:00, 0.06605,
Until: 10:00, 1,
Until: 19:00, 0.06605,
Until: 23:00, 0.25284,
Until: 24:00, 0.06605,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 0;


! Schedule: Dwell_DomLounge_Occ
Schedule:Compact,
Dwell_DomLounge_Occ,
Fraction,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 16:00, 0,
Until: 18:00, 0.5,
Until: 22:00, 1,
Until: 23:00, 0.66667,
Until: 24:00, 0,
For: Weekends,
Until: 16:00, 0,
Until: 18:00, 0.5,
Until: 22:00, 1,
Until: 23:00, 0.66667,
Until: 24:00, 0,
For: Holidays,
Until: 16:00, 0,
Until: 18:00, 0.5,
Until: 22:00, 1,
Until: 23:00, 0.66667,
Until: 24:00, 0,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 0;


! Schedule: Dwell_DomLounge_Light
Schedule:Compact,
Dwell_DomLounge_Light,
Fraction,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 16:00, 0,
Until: 23:00, 1,
Until: 24:00, 0,
For: Weekends,
Until: 16:00, 0,
Until: 23:00, 1,
Until: 24:00, 0,
For: Holidays,
Until: 16:00, 0,
Until: 23:00, 1,
Until: 24:00, 0,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 0;


! Schedule: Dwell_DomLounge_Equip
Schedule:Compact,
Dwell_DomLounge_Equip,
Fraction,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 16:00, 0.06413,
Until: 18:00, 0.53206,
Until: 22:00, 1,
Until: 23:00, 0.68804,
Until: 24:00, 0.06413,
For: Weekends,
Until: 07:00, 0.06413,
Until: 23:00, 1,
Until: 24:00, 0.34489,
For: Holidays,
Until: 07:00, 0.06413,
Until: 23:00, 1,
Until: 24:00, 0.34489,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 0;


! Schedule: Dwell_DomCirculation_Occ
Schedule:Compact,
Dwell_DomCirculation_Occ,
Fraction,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 07:00, 0,
Until: 10:00, 1,
Until: 19:00, 0,
Until: 23:00, 0.2,
Until: 24:00, 0,
For: Weekends,
Until: 07:00, 0,
Until: 23:00, 1,
Until: 24:00, 0.3,
For: Holidays,
Until: 07:00, 0,
Until: 23:00, 1,
Until: 24:00, 0.3,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 0;


! Schedule: Dwell_DomCirculation_Light
Schedule:Compact,
Dwell_DomCirculation_Light,
Fraction,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 07:00, 0,
Until: 10:00, 1,
Until: 19:00, 0,
Until: 23:00, 1,
Until: 24:00, 0,
For: Weekends,
Until: 07:00, 0,
Until: 24:00, 1,
For: Holidays,
Until: 07:00, 0,
Until: 24:00, 1,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 0;


! Schedule: Dwell_DomCirculation_Equip
Schedule:Compact,
Dwell_DomCirculation_Equip,
Fraction,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 07:00, 0.06368,
Until: 08:00, 0.53184,
Until: 09:00, 1,
Until: 10:00, 0.53184,
Until: 17:00, 0.06368,
Until: 18:00, 0.29776,
Until: 19:00, 0.53184,
Until: 20:00, 0.76592,
Until: 22:00, 1,
Until: 23:00, 0.76592,
Until: 24:00, 0.29776,
For: Weekends,
Until: 07:00, 0.06368,
Until: 23:00, 1,
Until: 24:00, 0.34458,
For: Holidays,
Until: 07:00, 0.06368,
Until: 23:00, 1,
Until: 24:00, 0.34458,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 0;



! Chipboard- thickness 0.025
Material, Chipboard_.O25,
   Rough,                                         !- Roughness
   .025,                                          !- Thickness {m}
   0.15,                                          !- Conductivity {w/m-K}
   800,                                           !- Density {kg/m3}
   2093,                                          !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.78,                                          !- Solar Absorptance
   0.78;                                          !- Visible Absorptance

! Synthetic Carpet- thickness 0.01
Material, Synthetic Carpet_.O1,
   Rough,                                         !- Roughness
   .01,                                           !- Thickness {m}
   0.06,                                          !- Conductivity {w/m-K}
   160,                                           !- Density {kg/m3}
   2500,                                          !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.6,                                           !- Solar Absorptance
   0.6;                                           !- Visible Absorptance

! Gypsum Plasterboard- thickness 0.009
Material, Gypsum Plasterboard_.OO9,
   Rough,                                         !- Roughness
   .009,                                          !- Thickness {m}
   0.25,                                          !- Conductivity {w/m-K}
   900,                                           !- Density {kg/m3}
   1000,                                          !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.5,                                           !- Solar Absorptance
   0.5;                                           !- Visible Absorptance

! Brickwork Outer- thickness 0.1
Material, Brickwork Outer_.1,
   Rough,                                         !- Roughness
   .1,                                            !- Thickness {m}
   0.84,                                          !- Conductivity {w/m-K}
   1700,                                          !- Density {kg/m3}
   800,                                           !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.7,                                           !- Solar Absorptance
   0.7;                                           !- Visible Absorptance

! EPS Expanded Polystyrene (Standard)- thickness 0.0767
Material, EPS Expanded Polystyrene (Standard)_.O767,
   Rough,                                         !- Roughness
   .0767,                                         !- Thickness {m}
   0.04,                                          !- Conductivity {w/m-K}
   15,                                            !- Density {kg/m3}
   1400,                                          !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.6,                                           !- Solar Absorptance
   0.6;                                           !- Visible Absorptance

! Brickwork Inner- thickness 0.1
Material, Brickwork Inner_.1,
   Rough,                                         !- Roughness
   .1,                                            !- Thickness {m}
   0.62,                                          !- Conductivity {w/m-K}
   1700,                                          !- Density {kg/m3}
   800,                                           !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.7,                                           !- Solar Absorptance
   0.7;                                           !- Visible Absorptance

! Plaster (Lightweight)- thickness 0.013
Material, Plaster (Lightweight)_.O13,
   Rough,                                         !- Roughness
   .013,                                          !- Thickness {m}
   0.16,                                          !- Conductivity {w/m-K}
   600,                                           !- Density {kg/m3}
   1000,                                          !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.5,                                           !- Solar Absorptance
   0.5;                                           !- Visible Absorptance


! Uninsulated suspended wooden floor
Construction, Uninsulated suspended wooden floor,
   Chipboard_.O25,                                !- .025m
   Synthetic Carpet_.O1;                          !- .01m

! <Previous reversed>
Construction, Uninsulated suspended wooden floor_Rev,
   Synthetic Carpet_.O1,                          !- .01m
   Chipboard_.O25;                                !- .025m

! Uninsulated suspended wooden floor_Reversed
Construction, Uninsulated suspended wooden floor_Reversed,
   Synthetic Carpet_.O1,                          !- .01m
   Chipboard_.O25;                                !- .025m

! <Previous reversed>
Construction, Uninsulated suspended wooden floor_Reversed_Rev,
   Chipboard_.O25,                                !- .025m
   Synthetic Carpet_.O1;                          !- .01m

! Special material to represent an R-value for the next construction
Material:NoMass, 5_RVAL_2,                        !- Material name - Air gap 10mm
   Rough,                                         !- Roughness
   .15,                                           !- Resistance {m2-K/w}
   0.9,                                           !- Thermal Emittance
   0.7,                                           !- Solar Absorptance
   0.7;                                           !- Visible Absorptance

! 9mm plasterboard on 50*100mm studs at 400 centres
Construction, 9mm plasterboard on 5O*1OOmm studs at 4OO centres,
   Gypsum Plasterboard_.OO9,                      !- .009m
   5_RVAL_2,                                      !- R-value
   Gypsum Plasterboard_.OO9;                      !- .009m

! Special material to represent an R-value for the next construction
Material:NoMass, 6_RVAL_2,                        !- Material name - Air gap 10mm
   Rough,                                         !- Roughness
   .15,                                           !- Resistance {m2-K/w}
   0.9,                                           !- Thermal Emittance
   0.7,                                           !- Solar Absorptance
   0.7;                                           !- Visible Absorptance

! <Previous reversed>
Construction, 9mm plasterboard on 5O*1OOmm studs at 4OO centres_Rev,
   Gypsum Plasterboard_.OO9,                      !- .009m
   6_RVAL_2,                                      !- R-value
   Gypsum Plasterboard_.OO9;                      !- .009m

! Special material to represent an R-value for the next construction
Material:NoMass, 7_RVAL_2,                        !- Material name - Air gap >=25mm
   Rough,                                         !- Roughness
   .18,                                           !- Resistance {m2-K/w}
   0.9,                                           !- Thermal Emittance
   0.7,                                           !- Solar Absorptance
   0.7;                                           !- Visible Absorptance

! Multi_Arch Wall
Construction, Multi_Arch Wall,
   Brickwork Outer_.1,                            !- .1m
   7_RVAL_2,                                      !- R-value
   EPS Expanded Polystyrene (Standard)_.O767,     !- .0767m
   Brickwork Inner_.1,                            !- .1m
   Plaster (Lightweight)_.O13;                    !- .013m

! Special material to represent an R-value for the next construction
Material:NoMass, 8_RVAL_4,                        !- Material name - Air gap >=25mm
   Rough,                                         !- Roughness
   .18,                                           !- Resistance {m2-K/w}
   0.9,                                           !- Thermal Emittance
   0.7,                                           !- Solar Absorptance
   0.7;                                           !- Visible Absorptance

! <Previous reversed>
Construction, Multi_Arch Wall_Rev,
   Plaster (Lightweight)_.O13,                    !- .013m
   Brickwork Inner_.1,                            !- .1m
   EPS Expanded Polystyrene (Standard)_.O767,     !- .0767m
   8_RVAL_4,                                      !- R-value
   Brickwork Outer_.1;                            !- .1m


! Multi_arch external glazing
WindowMaterial:SimpleGlazingSystem,               !- Simple glazing material used to define an entire glazing system
   Simple 1001,                                   !- Name
   2.4196,                                        !- U-value W/m2/K
   .691,                                          !- Solar Heat Gain Coefficient
   .744;                                          !- Visible Transmittance

Construction,1001,                                !- Multi_arch external glazing - Material layer names follow:
   Simple 1001;                                   !- Name of the simple glazing system material

HeatBalanceAlgorithm, 
   ConductionTransferFunction,                    !- Heat Balance Algorithm: CTF or CondFD
   2000,                                          !- Max Surface Temperature Limit
   0.00000001,                                    !- Minimum Surface Convection Heat Transfer Coefficient
   1000;                                          !- Maximum Surface Convection Heat Transfer Coefficient

ShadowCalculation, AverageOverDaysInFrequency, 20,  15000, SutherlandHodgman, SimpleSkyDiffuseModeling;  !- Interval between shading calcs

SurfaceConvectionAlgorithm:Inside,TARP;           !- Inside Convection Algorithm
SurfaceConvectionAlgorithm:Outside,DOE-2;         !- Outside Convection Algorithm
ZoneCapacitanceMultiplier:ResearchSpecial, All, , 1, 1.0, 1.0, 1.0;

Building, Building,                               !- Building Name
   0,                                             !- North Axis
   Suburbs,                                       !- Terrain
    .04,                                          !- Loads Convergence Tolerance
    .4,                                           !- Temperature Convergence Tolerance
   FullExterior,                                  !- Solar Distribution
   25,                                            !- Maximum number of warmup days
   6;                                             !- Minimum number of warmup days

GlobalGeometryRules, LowerLeftCorner, CounterClockWise, Relative;  !- Surface order is specified as viewed from outside the zone

! flat - corridor
Zone, Flat:Corridor,                              !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    9.5274,                                       !- Zone volume
    4.089,                                        !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   PEOPLE, People Flat:Corridor,                  !- Name
      Flat:Corridor,                              !- Zone Name
      Dwell_DomCirculation_Occ,                   !- Number of People SCHEDULE Name
      People/Area,                                !- Number of People Calculation Method
      ,                                           !- Number of People
       .2445,                                     !- People per Zone Floor Area
      ,                                           !- Zone Floor Area per Person
       .3,                                        !- radiant fraction
      AutoCalculate,                              !- User Specified Sensible Fraction
      Activity Schedule 142,                      !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      No,                                         !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 142,                      !- Clothing Insulation SCHEDULE Name (real)
      AirVelocitySchedule;                        !- Air Velocity SCHEDULE Name (units m/s, real)

   Schedule:Compact, Activity Schedule 142,       !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  162;                         !- Constant value

   Schedule:Compact, Clothing Schedule 142,       !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                           !- Constant value

   Lights, Flat:Corridor General lighting,        !- Name
      Flat:Corridor,                              !- Zone Name
      Dwell_DomCirculation_Light,                 !- Lighting SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design lighting Level (W)
      2.37,                                       !- Watts per Zone Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .42,                                        !- Radiant fraction
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#Flat:Corridor#GeneralLights;  !- LightsEndUseKey

   ! Equipment gain 1
   OtherEquipment, Flat:Corridor Equipment gain 1,!- Name
      Electricity,                                !- Fuel Type
      Flat:Corridor,                              !- Zone Name
      Dwell_DomCirculation_Equip,                 !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      1.57,                                       !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      ELECTRIC EQUIPMENT#Flat:Corridor#05;        !- End-use category

   ! DHW 1
   WaterUse:Equipment,
      DHW Flat:Corridor,                          !- Name
      DHW Flat:Corridor,                          !- End-Use Subcategory
       1.39366053169734E-07,                      !- Peak Volumetric Flow Rate {m3/s}
      Dwell_DomCirculation_Occ,                   !- DHW SCHEDULE Name
      DHW Supply Temperature Flat:Corridor,       !- Target Temperature Schedule
      DHW Supply Temperature Flat:Corridor,       !- Hot Water Supply Temperature Schedule
      DHW Mains Temperature Flat:Corridor,        !- Cold Water Supply Temperature Schedule
      Flat:Corridor,                              !- Zone Name
      ,                                           !- Sensible Fraction Schedule
      ;                                           !- Latent Fraction Schedule

   Schedule:Compact, DHW Supply Temperature Flat:Corridor,  !- DHW Supply Temperature Schedule
      Temperature,                                !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00, 65;                           !- All hours in day

   Schedule:Compact, DHW Mains Temperature Flat:Corridor,  !- DHW Mains Temperature Schedule
      Temperature,                                !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00, 10;                           !- All hours in day

   ZoneInfiltration:DesignFlowRate, Flat:Corridor Infiltration,  !- Name
      Flat:Corridor,                              !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .001853,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient

   ZoneVentilation:DesignFlowRate, Flat:Corridor Nat Vent,  !- Name
      Flat:Corridor,                              !- Zone Name
      Dwell_DomCirculation_Occ,                   !- Natural Ventilation SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .013233,                                    !- Natural ventilation rate (m3/s)
      ,                                           !- Volume Flow Rate per area {m3/s/m2}
      ,                                           !- Volume Flow Rate per person {m3/s/person}
      ,                                           !- Air Changes Per Hour
      NATURAL,                                    !- Vent type - no fan energy
      0,                                          !- Pressure rise (Pa)
      1,                                          !- Total efficiency (0-1)
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0,                                          !- Velocity Squared Term Coefficient
      24,                                         !- Minimum indoor temperature (degC)
      ,                                           !- Minimum Indoor Temperature Schedule Name
      100,                                        !- Maximum Indoor Temperature {C}
      ,                                           !- Maximum Indoor Temperature Schedule Name
      0,                                          !- Max temperature difference for operation
      ,                                           !- Delta Temperature Schedule Name
      -100,                                       !- Minimum outdoor Temperature (degC)
      ,                                           !- Minimum outdoor Temperature Schedule Name
      100,                                        !- Maximum outdoor Temperature {C}
      ,                                           !- Maximum outdoor Temperature Schedule Name
      40;                                         !- Maximum WindSpeed {m/s}


   ! flat, corridor, Floor - 4.800 m2 (Adiabatic), Surface Area: 4.800m2
   BuildingSurface:Detailed,                      !- Surface
      Flat:Corridor_Floor_0_0_0,                  !- Surface name
      Floor, Uninsulated suspended wooden floor,  !- Class and Construction Name
      Flat:Corridor,                              !- Zone Name
      Surface, Flat:Corridor_Floor_0_0_0,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -11.3445519666,-7.4313511044, 0,            !- Vertex 1
      -13.3445519666,-7.4313511044, 0,            !- Vertex 2
      -13.3445519666,-5.0313511044, 0,            !- Vertex 3
      -11.3445519666,-5.0313511044, 0;            !- Vertex 4

   ! flat, corridor, Ceiling - 4.800 m2 (Adiabatic), Surface Area: 4.800m2
   BuildingSurface:Detailed,                      !- Surface
      Flat:Corridor_Ceiling_1_0_0,                !- Surface name
      Ceiling, Uninsulated suspended wooden floor_Reversed,  !- Class and Construction Name
      Flat:Corridor,                              !- Zone Name
      Surface, Flat:Corridor_Ceiling_1_0_0,       !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -13.3445519666,-7.4313511044, 2.4,          !- Vertex 1
      -11.3445519666,-7.4313511044, 2.4,          !- Vertex 2
      -11.3445519666,-5.0313511044, 2.4,          !- Vertex 3
      -13.3445519666,-5.0313511044, 2.4;          !- Vertex 4

   ! flat, corridor, Partition - 5.760 m2 (flat, kitchen), Surface Area: 5.76
   BuildingSurface:Detailed,                      !- Surface
      Flat:Corridor_Partition_2_0_0,              !- Surface name
      Wall, 9mm plasterboard on 5O*1OOmm studs at 4OO centres,  !- Class and Construction Name
      Flat:Corridor,                              !- Zone Name
      Surface, Flat:Kitchen_Partition_4_0_10002,  !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -11.3445519666,-7.4313511, 0,               !- Vertex 1
      -11.3445519666,-5.0313511, 0,               !- Vertex 2
      -11.3445519666,-5.0313511, 2.4,             !- Vertex 3
      -11.3445519666,-7.4313511, 2.4;             !- Vertex 4

   ! flat, corridor, Partition - 5.760 m2 (flat, kitchen), Surface Area: 5.76 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      Flat:Kitchen_Partition_4_0_10002,           !- Surface name
      Wall, 9mm plasterboard on 5O*1OOmm studs at 4OO centres_Rev,  !- Class and Construction Name
      Flat:Kitchen,                               !- Zone Name
      Surface, Flat:Corridor_Partition_2_0_0,     !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -11.3445519666,-5.0313511, 0,               !- Vertex 1
      -11.3445519666,-7.4313511, 0,               !- Vertex 2
      -11.3445519666,-7.4313511, 2.4,             !- Vertex 3
      -11.3445519666,-5.0313511, 2.4;             !- Vertex 4

   ! flat, corridor, Partition - 4.800 m2  (Adiabatic), Surface Area: 4.800m2
   BuildingSurface:Detailed,                      !- Surface
      Flat:Corridor_Partition_3_0_0,              !- Surface name
      Wall, 9mm plasterboard on 5O*1OOmm studs at 4OO centres,  !- Class and Construction Name
      Flat:Corridor,                              !- Zone Name
      Surface, Flat:Corridor_Partition_3_0_0,     !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -11.3445519666,-5.0313511044, 0,            !- Vertex 1
      -13.3445519666,-5.0313511044, 0,            !- Vertex 2
      -13.3445519666,-5.0313511044, 2.4,          !- Vertex 3
      -11.3445519666,-5.0313511044, 2.4;          !- Vertex 4

   ! flat, corridor, Partition - 5.760 m2 (flat, bathroom), Surface Area: 5.76
   BuildingSurface:Detailed,                      !- Surface
      Flat:Corridor_Partition_4_0_0,              !- Surface name
      Wall, 9mm plasterboard on 5O*1OOmm studs at 4OO centres,  !- Class and Construction Name
      Flat:Corridor,                              !- Zone Name
      Surface, Flat:Bathroom_Partition_2_0_10004, !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -13.3445519666,-5.0313511, 0,               !- Vertex 1
      -13.3445519666,-7.4313511, 0,               !- Vertex 2
      -13.3445519666,-7.4313511, 2.4,             !- Vertex 3
      -13.3445519666,-5.0313511, 2.4;             !- Vertex 4

   ! flat, corridor, Partition - 5.760 m2 (flat, bathroom), Surface Area: 5.76 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      Flat:Bathroom_Partition_2_0_10004,          !- Surface name
      Wall, 9mm plasterboard on 5O*1OOmm studs at 4OO centres_Rev,  !- Class and Construction Name
      Flat:Bathroom,                              !- Zone Name
      Surface, Flat:Corridor_Partition_4_0_0,     !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -13.3445519666,-7.4313511, 0,               !- Vertex 1
      -13.3445519666,-5.0313511, 0,               !- Vertex 2
      -13.3445519666,-5.0313511, 2.4,             !- Vertex 3
      -13.3445519666,-7.4313511, 2.4;             !- Vertex 4

   ! flat, corridor, Partition - 4.800 m2 (flat, BR), Surface Area: 4.8
   BuildingSurface:Detailed,                      !- Surface
      Flat:Corridor_Partition_5_0_0,              !- Surface name
      Wall, 9mm plasterboard on 5O*1OOmm studs at 4OO centres,  !- Class and Construction Name
      Flat:Corridor,                              !- Zone Name
      Surface, Flat:BR_Partition_3_0_10005,       !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -13.34455197,-7.4313511044, 0,              !- Vertex 1
      -11.34455197,-7.4313511044, 0,              !- Vertex 2
      -11.34455197,-7.4313511044, 2.4,            !- Vertex 3
      -13.34455197,-7.4313511044, 2.4;            !- Vertex 4

   ! flat, corridor, Partition - 4.800 m2 (flat, BR), Surface Area: 4.8 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      Flat:BR_Partition_3_0_10005,                !- Surface name
      Wall, 9mm plasterboard on 5O*1OOmm studs at 4OO centres_Rev,  !- Class and Construction Name
      Flat:BR,                                    !- Zone Name
      Surface, Flat:Corridor_Partition_5_0_0,     !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -11.34455197,-7.4313511044, 0,              !- Vertex 1
      -13.34455197,-7.4313511044, 0,              !- Vertex 2
      -13.34455197,-7.4313511044, 2.4,            !- Vertex 3
      -11.34455197,-7.4313511044, 2.4;            !- Vertex 4


! flat - kitchen
Zone, Flat:Kitchen,                               !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    30.362,                                       !- Zone volume
    13.0309,                                      !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   PEOPLE, People Flat:Kitchen,                   !- Name
      Flat:Kitchen,                               !- Zone Name
      Dwell_DomKitchen_Occ,                       !- Number of People SCHEDULE Name
      People/Area,                                !- Number of People Calculation Method
      ,                                           !- Number of People
       .0767,                                     !- People per Zone Floor Area
      ,                                           !- Zone Floor Area per Person
       .3,                                        !- radiant fraction
      AutoCalculate,                              !- User Specified Sensible Fraction
      Activity Schedule 149,                      !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      No,                                         !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 149,                      !- Clothing Insulation SCHEDULE Name (real)
      AirVelocitySchedule;                        !- Air Velocity SCHEDULE Name (units m/s, real)

   Schedule:Compact, Activity Schedule 149,       !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  144;                         !- Constant value

   Schedule:Compact, Clothing Schedule 149,       !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                           !- Constant value

   Lights, Flat:Kitchen General lighting,         !- Name
      Flat:Kitchen,                               !- Zone Name
      Dwell_DomKitchen_Light,                     !- Lighting SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design lighting Level (W)
      12.99,                                      !- Watts per Zone Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .72,                                        !- Radiant fraction
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#Flat:Kitchen#GeneralLights;  !- LightsEndUseKey

   ! Equipment gain 1
   OtherEquipment, Flat:Kitchen Equipment gain 1, !- Name
      Electricity,                                !- Fuel Type
      Flat:Kitchen,                               !- Zone Name
      Dwell_DomKitchen_Equip,                     !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      30.28,                                      !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      ELECTRIC EQUIPMENT#Flat:Kitchen#05;         !- End-use category

   ! DHW 1
   WaterUse:Equipment,
      DHW Flat:Kitchen,                           !- Name
      DHW Flat:Kitchen,                           !- End-Use Subcategory
       1.90510233918129E-06,                      !- Peak Volumetric Flow Rate {m3/s}
      Dwell_DomKitchen_Occ,                       !- DHW SCHEDULE Name
      DHW Supply Temperature Flat:Kitchen,        !- Target Temperature Schedule
      DHW Supply Temperature Flat:Kitchen,        !- Hot Water Supply Temperature Schedule
      DHW Mains Temperature Flat:Kitchen,         !- Cold Water Supply Temperature Schedule
      Flat:Kitchen,                               !- Zone Name
      ,                                           !- Sensible Fraction Schedule
      ;                                           !- Latent Fraction Schedule

   Schedule:Compact, DHW Supply Temperature Flat:Kitchen,  !- DHW Supply Temperature Schedule
      Temperature,                                !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00, 65;                           !- All hours in day

   Schedule:Compact, DHW Mains Temperature Flat:Kitchen,  !- DHW Mains Temperature Schedule
      Temperature,                                !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00, 10;                           !- All hours in day

   ZoneInfiltration:DesignFlowRate, Flat:Kitchen Infiltration,  !- Name
      Flat:Kitchen,                               !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .005904,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient

   ZoneVentilation:DesignFlowRate, Flat:Kitchen Nat Vent,  !- Name
      Flat:Kitchen,                               !- Zone Name
      Dwell_DomKitchen_Occ,                       !- Natural Ventilation SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .042169,                                    !- Natural ventilation rate (m3/s)
      ,                                           !- Volume Flow Rate per area {m3/s/m2}
      ,                                           !- Volume Flow Rate per person {m3/s/person}
      ,                                           !- Air Changes Per Hour
      NATURAL,                                    !- Vent type - no fan energy
      0,                                          !- Pressure rise (Pa)
      1,                                          !- Total efficiency (0-1)
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0,                                          !- Velocity Squared Term Coefficient
      24,                                         !- Minimum indoor temperature (degC)
      ,                                           !- Minimum Indoor Temperature Schedule Name
      100,                                        !- Maximum Indoor Temperature {C}
      ,                                           !- Maximum Indoor Temperature Schedule Name
      0,                                          !- Max temperature difference for operation
      ,                                           !- Delta Temperature Schedule Name
      -100,                                       !- Minimum outdoor Temperature (degC)
      ,                                           !- Minimum outdoor Temperature Schedule Name
      100,                                        !- Maximum outdoor Temperature {C}
      ,                                           !- Maximum outdoor Temperature Schedule Name
      40;                                         !- Maximum WindSpeed {m/s}


   ! flat, kitchen, Floor - 15.000 m2 (Adiabatic), Surface Area: 15.000m2
   BuildingSurface:Detailed,                      !- Surface
      Flat:Kitchen_Floor_0_0_0,                   !- Surface name
      Floor, Uninsulated suspended wooden floor,  !- Class and Construction Name
      Flat:Kitchen,                               !- Zone Name
      Surface, Flat:Kitchen_Floor_0_0_0,          !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -6.3445519666,-8.0313511044, 0,             !- Vertex 1
      -11.3445519666,-8.0313511044, 0,            !- Vertex 2
      -11.3445519666,-5.0313511044, 0,            !- Vertex 3
      -6.3445519666,-5.0313511044, 0;             !- Vertex 4

   ! flat, kitchen, Ceiling - 15.000 m2 (Adiabatic), Surface Area: 15.000m2
   BuildingSurface:Detailed,                      !- Surface
      Flat:Kitchen_Ceiling_1_0_0,                 !- Surface name
      Ceiling, Uninsulated suspended wooden floor_Reversed,  !- Class and Construction Name
      Flat:Kitchen,                               !- Zone Name
      Surface, Flat:Kitchen_Ceiling_1_0_0,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -11.3445519666,-8.0313511044, 2.4,          !- Vertex 1
      -6.3445519666,-8.0313511044, 2.4,           !- Vertex 2
      -6.3445519666,-5.0313511044, 2.4,           !- Vertex 3
      -11.3445519666,-5.0313511044, 2.4;          !- Vertex 4

   ! flat, kitchen, Wall - 7.200 m2 - 90.0°, Surface Area: 7.200m2
   BuildingSurface:Detailed,                      !- Surface
      Flat:Kitchen_Wall_2_0_0,                    !- Surface name
      Wall, Multi_Arch Wall,                      !- Class and Construction Name
      Flat:Kitchen,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -6.3445519666,-8.0313511044, 0,             !- Vertex 1
      -6.3445519666,-5.0313511044, 0,             !- Vertex 2
      -6.3445519666,-5.0313511044, 2.4,           !- Vertex 3
      -6.3445519666,-8.0313511044, 2.4;           !- Vertex 4

   ! flat, kitchen, Partition - 12.000 m2  (Adiabatic), Surface Area: 12.000m2
   BuildingSurface:Detailed,                      !- Surface
      Flat:Kitchen_Partition_3_0_0,               !- Surface name
      Wall, 9mm plasterboard on 5O*1OOmm studs at 4OO centres,  !- Class and Construction Name
      Flat:Kitchen,                               !- Zone Name
      Surface, Flat:Kitchen_Partition_3_0_0,      !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -6.3445519666,-5.0313511044, 0,             !- Vertex 1
      -11.3445519666,-5.0313511044, 0,            !- Vertex 2
      -11.3445519666,-5.0313511044, 2.4,          !- Vertex 3
      -6.3445519666,-5.0313511044, 2.4;           !- Vertex 4

   ! flat, kitchen, Partition - 1.440 m2 (flat, BR), Surface Area: 1.44
   BuildingSurface:Detailed,                      !- Surface
      Flat:Kitchen_Partition_5_0_0,               !- Surface name
      Wall, 9mm plasterboard on 5O*1OOmm studs at 4OO centres,  !- Class and Construction Name
      Flat:Kitchen,                               !- Zone Name
      Surface, Flat:BR_Partition_2_0_10009,       !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -11.3445519666,-7.4313511, 0,               !- Vertex 1
      -11.3445519666,-8.0313511, 0,               !- Vertex 2
      -11.3445519666,-8.0313511, 2.4,             !- Vertex 3
      -11.3445519666,-7.4313511, 2.4;             !- Vertex 4

   ! flat, kitchen, Partition - 1.440 m2 (flat, BR), Surface Area: 1.44 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      Flat:BR_Partition_2_0_10009,                !- Surface name
      Wall, 9mm plasterboard on 5O*1OOmm studs at 4OO centres_Rev,  !- Class and Construction Name
      Flat:BR,                                    !- Zone Name
      Surface, Flat:Kitchen_Partition_5_0_0,      !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -11.3445519666,-8.0313511, 0,               !- Vertex 1
      -11.3445519666,-7.4313511, 0,               !- Vertex 2
      -11.3445519666,-7.4313511, 2.4,             !- Vertex 3
      -11.3445519666,-8.0313511, 2.4;             !- Vertex 4

   ! flat, kitchen, Partition - 12.000 m2 (flat, sitting_room), Surface Area: 12
   BuildingSurface:Detailed,                      !- Surface
      Flat:Kitchen_Partition_6_0_0,               !- Surface name
      Wall, 9mm plasterboard on 5O*1OOmm studs at 4OO centres,  !- Class and Construction Name
      Flat:Kitchen,                               !- Zone Name
      Surface, Flat:SittingXroom_Partition_3_0_10010,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -11.34455197,-8.0313511044, 0,              !- Vertex 1
      -6.34455197,-8.0313511044, 0,               !- Vertex 2
      -6.34455197,-8.0313511044, 2.4,             !- Vertex 3
      -11.34455197,-8.0313511044, 2.4;            !- Vertex 4

   ! flat, kitchen, Partition - 12.000 m2 (flat, sitting_room), Surface Area: 12 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      Flat:SittingXroom_Partition_3_0_10010,      !- Surface name
      Wall, 9mm plasterboard on 5O*1OOmm studs at 4OO centres_Rev,  !- Class and Construction Name
      Flat:SittingXroom,                          !- Zone Name
      Surface, Flat:Kitchen_Partition_6_0_0,      !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -6.34455197,-8.0313511044, 0,               !- Vertex 1
      -11.34455197,-8.0313511044, 0,              !- Vertex 2
      -11.34455197,-8.0313511044, 2.4,            !- Vertex 3
      -6.34455197,-8.0313511044, 2.4;             !- Vertex 4


! flat - BR
Zone, Flat:BR,                                    !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    28.583,                                       !- Zone volume
    12.2674,                                      !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   PEOPLE, People Flat:BR,                        !- Name
      Flat:BR,                                    !- Zone Name
      Dwell_DomBed_Occ,                           !- Number of People SCHEDULE Name
      People/Area,                                !- Number of People Calculation Method
      ,                                           !- Number of People
       .0815,                                     !- People per Zone Floor Area
      ,                                           !- Zone Floor Area per Person
       .3,                                        !- radiant fraction
      AutoCalculate,                              !- User Specified Sensible Fraction
      Activity Schedule 157,                      !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      No,                                         !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 157,                      !- Clothing Insulation SCHEDULE Name (real)
      AirVelocitySchedule;                        !- Air Velocity SCHEDULE Name (units m/s, real)

   Schedule:Compact, Activity Schedule 157,       !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  81;                          !- Constant value

   Schedule:Compact, Clothing Schedule 157,       !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                           !- Constant value

   Lights, Flat:BR General lighting,              !- Name
      Flat:BR,                                    !- Zone Name
      Dwell_DomBed_Light,                         !- Lighting SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design lighting Level (W)
      2.2,                                        !- Watts per Zone Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .42,                                        !- Radiant fraction
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#Flat:BR#GeneralLights;   !- LightsEndUseKey

   ! Equipment gain 1
   OtherEquipment, Flat:BR Equipment gain 1,      !- Name
      Electricity,                                !- Fuel Type
      Flat:BR,                                    !- Zone Name
      Dwell_DomBed_Equip,                         !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      3.58,                                       !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      ELECTRIC EQUIPMENT#Flat:BR#05;              !- End-use category

   ! DHW 1
   WaterUse:Equipment,
      DHW Flat:BR,                                !- Name
      DHW Flat:BR,                                !- End-Use Subcategory
       7.7888253968254E-07,                       !- Peak Volumetric Flow Rate {m3/s}
      Dwell_DomBed_Occ,                           !- DHW SCHEDULE Name
      DHW Supply Temperature Flat:BR,             !- Target Temperature Schedule
      DHW Supply Temperature Flat:BR,             !- Hot Water Supply Temperature Schedule
      DHW Mains Temperature Flat:BR,              !- Cold Water Supply Temperature Schedule
      Flat:BR,                                    !- Zone Name
      ,                                           !- Sensible Fraction Schedule
      ;                                           !- Latent Fraction Schedule

   Schedule:Compact, DHW Supply Temperature Flat:BR,  !- DHW Supply Temperature Schedule
      Temperature,                                !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00, 65;                           !- All hours in day

   Schedule:Compact, DHW Mains Temperature Flat:BR,  !- DHW Mains Temperature Schedule
      Temperature,                                !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00, 10;                           !- All hours in day

   ZoneInfiltration:DesignFlowRate, Flat:BR Infiltration,  !- Name
      Flat:BR,                                    !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .005558,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient

   ZoneVentilation:DesignFlowRate, Flat:BR Nat Vent,  !- Name
      Flat:BR,                                    !- Zone Name
      Dwell_DomBed_Occ,                           !- Natural Ventilation SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .039699,                                    !- Natural ventilation rate (m3/s)
      ,                                           !- Volume Flow Rate per area {m3/s/m2}
      ,                                           !- Volume Flow Rate per person {m3/s/person}
      ,                                           !- Air Changes Per Hour
      NATURAL,                                    !- Vent type - no fan energy
      0,                                          !- Pressure rise (Pa)
      1,                                          !- Total efficiency (0-1)
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0,                                          !- Velocity Squared Term Coefficient
      24,                                         !- Minimum indoor temperature (degC)
      ,                                           !- Minimum Indoor Temperature Schedule Name
      100,                                        !- Maximum Indoor Temperature {C}
      ,                                           !- Maximum Indoor Temperature Schedule Name
      0,                                          !- Max temperature difference for operation
      ,                                           !- Delta Temperature Schedule Name
      -100,                                       !- Minimum outdoor Temperature (degC)
      ,                                           !- Minimum outdoor Temperature Schedule Name
      100,                                        !- Maximum outdoor Temperature {C}
      ,                                           !- Maximum outdoor Temperature Schedule Name
      40;                                         !- Maximum WindSpeed {m/s}


   ! flat, BR, Floor - 14.400 m2 (Adiabatic), Surface Area: 14.400m2
   BuildingSurface:Detailed,                      !- Surface
      Flat:BR_Floor_0_0_0,                        !- Surface name
      Floor, Uninsulated suspended wooden floor,  !- Class and Construction Name
      Flat:BR,                                    !- Zone Name
      Surface, Flat:BR_Floor_0_0_0,               !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -11.3445519666,-11.0313511044, 0,           !- Vertex 1
      -15.3445519666,-11.0313511044, 0,           !- Vertex 2
      -15.3445519666,-7.4313511044, 0,            !- Vertex 3
      -11.3445519666,-7.4313511044, 0;            !- Vertex 4

   ! flat, BR, Ceiling - 14.400 m2 (Adiabatic), Surface Area: 14.400m2
   BuildingSurface:Detailed,                      !- Surface
      Flat:BR_Ceiling_1_0_0,                      !- Surface name
      Ceiling, Uninsulated suspended wooden floor_Reversed,  !- Class and Construction Name
      Flat:BR,                                    !- Zone Name
      Surface, Flat:BR_Ceiling_1_0_0,             !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -15.3445519666,-11.0313511044, 2.4,         !- Vertex 1
      -11.3445519666,-11.0313511044, 2.4,         !- Vertex 2
      -11.3445519666,-7.4313511044, 2.4,          !- Vertex 3
      -15.3445519666,-7.4313511044, 2.4;          !- Vertex 4

   ! flat, BR, Partition - 4.800 m2 (flat, bathroom), Surface Area: 4.8
   BuildingSurface:Detailed,                      !- Surface
      Flat:BR_Partition_4_0_0,                    !- Surface name
      Wall, 9mm plasterboard on 5O*1OOmm studs at 4OO centres,  !- Class and Construction Name
      Flat:BR,                                    !- Zone Name
      Surface, Flat:Bathroom_Partition_5_0_10013, !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -13.34455197,-7.4313511044, 0,              !- Vertex 1
      -15.34455197,-7.4313511044, 0,              !- Vertex 2
      -15.34455197,-7.4313511044, 2.4,            !- Vertex 3
      -13.34455197,-7.4313511044, 2.4;            !- Vertex 4

   ! flat, BR, Partition - 4.800 m2 (flat, bathroom), Surface Area: 4.8 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      Flat:Bathroom_Partition_5_0_10013,          !- Surface name
      Wall, 9mm plasterboard on 5O*1OOmm studs at 4OO centres_Rev,  !- Class and Construction Name
      Flat:Bathroom,                              !- Zone Name
      Surface, Flat:BR_Partition_4_0_0,           !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -15.34455197,-7.4313511044, 0,              !- Vertex 1
      -13.34455197,-7.4313511044, 0,              !- Vertex 2
      -13.34455197,-7.4313511044, 2.4,            !- Vertex 3
      -15.34455197,-7.4313511044, 2.4;            !- Vertex 4

   ! flat, BR, Partition - 8.640 m2  (Adiabatic), Surface Area: 8.640m2
   BuildingSurface:Detailed,                      !- Surface
      Flat:BR_Partition_5_0_0,                    !- Surface name
      Wall, 9mm plasterboard on 5O*1OOmm studs at 4OO centres,  !- Class and Construction Name
      Flat:BR,                                    !- Zone Name
      Surface, Flat:BR_Partition_5_0_0,           !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -15.3445519666,-7.4313511044, 0,            !- Vertex 1
      -15.3445519666,-11.0313511044, 0,           !- Vertex 2
      -15.3445519666,-11.0313511044, 2.4,         !- Vertex 3
      -15.3445519666,-7.4313511044, 2.4;          !- Vertex 4

   ! flat, BR, Wall - 9.600 m2 - 180.0°, Surface Area: 9.600m2
   BuildingSurface:Detailed,                      !- Surface
      Flat:BR_Wall_6_0_0,                         !- Surface name
      Wall, Multi_Arch Wall,                      !- Class and Construction Name
      Flat:BR,                                    !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -15.3445519666,-11.0313511044, 0,           !- Vertex 1
      -11.3445519666,-11.0313511044, 0,           !- Vertex 2
      -11.3445519666,-11.0313511044, 2.4,         !- Vertex 3
      -15.3445519666,-11.0313511044, 2.4;         !- Vertex 4

      ! Window, 3.450m2
      FenestrationSurface:Detailed, Flat:BR_Wall_6_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         1001,                                    !- Construction Name
         Flat:BR_Wall_6_0_0,                      !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Window shading control
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
         -14.47955197,-11.0313511044, .44,        !- Vertex 1
         -12.20955197,-11.0313511044, .44,        !- Vertex 2
         -12.20955197,-11.0313511044, 1.96,       !- Vertex 3
         -14.47955197,-11.0313511044, 1.96;       !- Vertex 4

   ! flat, BR, Partition - 7.200 m2 (flat, sitting_room), Surface Area: 7.2
   BuildingSurface:Detailed,                      !- Surface
      Flat:BR_Partition_7_0_0,                    !- Surface name
      Wall, 9mm plasterboard on 5O*1OOmm studs at 4OO centres,  !- Class and Construction Name
      Flat:BR,                                    !- Zone Name
      Surface, Flat:SittingXroom_Partition_4_0_10015,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -11.3445519666,-11.0313511, 0,              !- Vertex 1
      -11.3445519666,-8.0313511, 0,               !- Vertex 2
      -11.3445519666,-8.0313511, 2.4,             !- Vertex 3
      -11.3445519666,-11.0313511, 2.4;            !- Vertex 4

   ! flat, BR, Partition - 7.200 m2 (flat, sitting_room), Surface Area: 7.2 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      Flat:SittingXroom_Partition_4_0_10015,      !- Surface name
      Wall, 9mm plasterboard on 5O*1OOmm studs at 4OO centres_Rev,  !- Class and Construction Name
      Flat:SittingXroom,                          !- Zone Name
      Surface, Flat:BR_Partition_7_0_0,           !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -11.3445519666,-8.0313511, 0,               !- Vertex 1
      -11.3445519666,-11.0313511, 0,              !- Vertex 2
      -11.3445519666,-11.0313511, 2.4,            !- Vertex 3
      -11.3445519666,-8.0313511, 2.4;             !- Vertex 4


! flat - sitting_room
Zone, Flat:SittingXroom,                          !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    27.8886,                                      !- Zone volume
    11.9694,                                      !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area

   ZoneContaminantSourceAndSink:Generic:Constant,
      Flat:SittingXroom Contaminant,              !- Name
      Flat:SittingXroom,                          !- Zone Name
      .000001,                                    !- Design Generation Rate {m3/s}
      Office_OpenOff_Occ,                         !- Generation Schedule Name
      0,                                          !- Design Removal Coefficient {m3/s}
      Office_OpenOff_Occ;                         !- Removal Schedule Name

   PEOPLE, People Flat:SittingXroom,              !- Name
      Flat:SittingXroom,                          !- Zone Name
      Dwell_DomLounge_Occ,                        !- Number of People SCHEDULE Name
      People/Area,                                !- Number of People Calculation Method
      ,                                           !- Number of People
       .0835,                                     !- People per Zone Floor Area
      ,                                           !- Zone Floor Area per Person
       .3,                                        !- radiant fraction
      AutoCalculate,                              !- User Specified Sensible Fraction
      Activity Schedule 166,                      !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      No,                                         !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 166,                      !- Clothing Insulation SCHEDULE Name (real)
      AirVelocitySchedule;                        !- Air Velocity SCHEDULE Name (units m/s, real)

   Schedule:Compact, Activity Schedule 166,       !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  99;                          !- Constant value

   Schedule:Compact, Clothing Schedule 166,       !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                           !- Constant value

   Lights, Flat:SittingXroom General lighting,    !- Name
      Flat:SittingXroom,                          !- Zone Name
      Dwell_DomLounge_Light,                      !- Lighting SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design lighting Level (W)
      3.945,                                      !- Watts per Zone Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .42,                                        !- Radiant fraction
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#Flat:SittingXroom#GeneralLights;  !- LightsEndUseKey

   ! Equipment gain 1
   OtherEquipment, Flat:SittingXroom Equipment gain 1,  !- Name
      Electricity,                                !- Fuel Type
      Flat:SittingXroom,                          !- Zone Name
      Dwell_DomLounge_Equip,                      !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      3.9,                                        !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      ELECTRIC EQUIPMENT#Flat:SittingXroom#05;    !- End-use category

   ! DHW 1
   WaterUse:Equipment,
      DHW Flat:SittingXroom,                      !- Name
      DHW Flat:SittingXroom,                      !- End-Use Subcategory
       1.17346989795888E-06,                      !- Peak Volumetric Flow Rate {m3/s}
      Dwell_DomLounge_Occ,                        !- DHW SCHEDULE Name
      DHW Supply Temperature Flat:SittingXroom,   !- Target Temperature Schedule
      DHW Supply Temperature Flat:SittingXroom,   !- Hot Water Supply Temperature Schedule
      DHW Mains Temperature Flat:SittingXroom,    !- Cold Water Supply Temperature Schedule
      Flat:SittingXroom,                          !- Zone Name
      ,                                           !- Sensible Fraction Schedule
      ;                                           !- Latent Fraction Schedule

   Schedule:Compact, DHW Supply Temperature Flat:SittingXroom,  !- DHW Supply Temperature Schedule
      Temperature,                                !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00, 65;                           !- All hours in day

   Schedule:Compact, DHW Mains Temperature Flat:SittingXroom,  !- DHW Mains Temperature Schedule
      Temperature,                                !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00, 10;                           !- All hours in day

   ZoneInfiltration:DesignFlowRate, Flat:SittingXroom Infiltration,  !- Name
      Flat:SittingXroom,                          !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .005423,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient

   ZoneVentilation:DesignFlowRate, Flat:SittingXroom Nat Vent,  !- Name
      Flat:SittingXroom,                          !- Zone Name
      Dwell_DomLounge_Occ,                        !- Natural Ventilation SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .023241,                                    !- Natural ventilation rate (m3/s)
      ,                                           !- Volume Flow Rate per area {m3/s/m2}
      ,                                           !- Volume Flow Rate per person {m3/s/person}
      ,                                           !- Air Changes Per Hour
      NATURAL,                                    !- Vent type - no fan energy
      0,                                          !- Pressure rise (Pa)
      1,                                          !- Total efficiency (0-1)
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0,                                          !- Velocity Squared Term Coefficient
      24,                                         !- Minimum indoor temperature (degC)
      ,                                           !- Minimum Indoor Temperature Schedule Name
      100,                                        !- Maximum Indoor Temperature {C}
      ,                                           !- Maximum Indoor Temperature Schedule Name
      0,                                          !- Max temperature difference for operation
      ,                                           !- Delta Temperature Schedule Name
      -100,                                       !- Minimum outdoor Temperature (degC)
      ,                                           !- Minimum outdoor Temperature Schedule Name
      100,                                        !- Maximum outdoor Temperature {C}
      ,                                           !- Maximum outdoor Temperature Schedule Name
      40;                                         !- Maximum WindSpeed {m/s}


   ! flat, sitting_room, Floor - 15.000 m2 (Adiabatic), Surface Area: 15.000m2
   BuildingSurface:Detailed,                      !- Surface
      Flat:SittingXroom_Floor_0_0_0,              !- Surface name
      Floor, Uninsulated suspended wooden floor,  !- Class and Construction Name
      Flat:SittingXroom,                          !- Zone Name
      Surface, Flat:SittingXroom_Floor_0_0_0,     !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -6.3445519666,-11.0313511044, 0,            !- Vertex 1
      -11.3445519666,-11.0313511044, 0,           !- Vertex 2
      -11.3445519666,-8.0313511044, 0,            !- Vertex 3
      -6.3445519666,-8.0313511044, 0;             !- Vertex 4

   ! flat, sitting_room, Ceiling - 15.000 m2 (Adiabatic), Surface Area: 15.000m2
   BuildingSurface:Detailed,                      !- Surface
      Flat:SittingXroom_Ceiling_1_0_0,            !- Surface name
      Ceiling, Uninsulated suspended wooden floor_Reversed,  !- Class and Construction Name
      Flat:SittingXroom,                          !- Zone Name
      Surface, Flat:SittingXroom_Ceiling_1_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -11.3445519666,-11.0313511044, 2.4,         !- Vertex 1
      -6.3445519666,-11.0313511044, 2.4,          !- Vertex 2
      -6.3445519666,-8.0313511044, 2.4,           !- Vertex 3
      -11.3445519666,-8.0313511044, 2.4;          !- Vertex 4

   ! flat, sitting_room, Wall - 7.200 m2 - 90.0°, Surface Area: 7.200m2
   BuildingSurface:Detailed,                      !- Surface
      Flat:SittingXroom_Wall_2_0_0,               !- Surface name
      Wall, Multi_Arch Wall,                      !- Class and Construction Name
      Flat:SittingXroom,                          !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -6.3445519666,-11.0313511044, 0,            !- Vertex 1
      -6.3445519666,-8.0313511044, 0,             !- Vertex 2
      -6.3445519666,-8.0313511044, 2.4,           !- Vertex 3
      -6.3445519666,-11.0313511044, 2.4;          !- Vertex 4

   ! flat, sitting_room, Wall - 12.000 m2 - 180.0°, Surface Area: 12.000m2
   BuildingSurface:Detailed,                      !- Surface
      Flat:SittingXroom_Wall_5_0_0,               !- Surface name
      Wall, Multi_Arch Wall,                      !- Class and Construction Name
      Flat:SittingXroom,                          !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -11.3445519666,-11.0313511044, 0,           !- Vertex 1
      -6.3445519666,-11.0313511044, 0,            !- Vertex 2
      -6.3445519666,-11.0313511044, 2.4,          !- Vertex 3
      -11.3445519666,-11.0313511044, 2.4;         !- Vertex 4

      ! Window, 5.381m2
      FenestrationSurface:Detailed, Flat:SittingXroom_Wall_5_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         1001,                                    !- Construction Name
         Flat:SittingXroom_Wall_5_0_0,            !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Window shading control
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
         -10.73955197,-11.0313511044, .44,        !- Vertex 1
         -7.19955197,-11.0313511044, .44,         !- Vertex 2
         -7.19955197,-11.0313511044, 1.96,        !- Vertex 3
         -10.73955197,-11.0313511044, 1.96;       !- Vertex 4


! flat - bathroom
Zone, Flat:Bathroom,                              !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    9.5274,                                       !- Zone volume
    4.089,                                        !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   PEOPLE, People Flat:Bathroom,                  !- Name
      Flat:Bathroom,                              !- Zone Name
      Dwell_DomBath_Occ,                          !- Number of People SCHEDULE Name
      People/Area,                                !- Number of People Calculation Method
      ,                                           !- Number of People
       .2445,                                     !- People per Zone Floor Area
      ,                                           !- Zone Floor Area per Person
       .3,                                        !- radiant fraction
      AutoCalculate,                              !- User Specified Sensible Fraction
      Activity Schedule 173,                      !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      No,                                         !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 173,                      !- Clothing Insulation SCHEDULE Name (real)
      AirVelocitySchedule;                        !- Air Velocity SCHEDULE Name (units m/s, real)

   Schedule:Compact, Activity Schedule 173,       !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  108;                         !- Constant value

   Schedule:Compact, Clothing Schedule 173,       !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                           !- Constant value

   Lights, Flat:Bathroom General lighting,        !- Name
      Flat:Bathroom,                              !- Zone Name
      Dwell_DomBath_Light,                        !- Lighting SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design lighting Level (W)
      4.995,                                      !- Watts per Zone Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .72,                                        !- Radiant fraction
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#Flat:Bathroom#GeneralLights;  !- LightsEndUseKey

   ! Equipment gain 1
   OtherEquipment, Flat:Bathroom Equipment gain 1,!- Name
      Electricity,                                !- Fuel Type
      Flat:Bathroom,                              !- Zone Name
      Dwell_DomBath_Equip,                        !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      1.67,                                       !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      ELECTRIC EQUIPMENT#Flat:Bathroom#05;        !- End-use category

   ! DHW 1
   WaterUse:Equipment,
      DHW Flat:Bathroom,                          !- Name
      DHW Flat:Bathroom,                          !- End-Use Subcategory
       5.9780701754386E-07,                       !- Peak Volumetric Flow Rate {m3/s}
      Dwell_DomBath_Occ,                          !- DHW SCHEDULE Name
      DHW Supply Temperature Flat:Bathroom,       !- Target Temperature Schedule
      DHW Supply Temperature Flat:Bathroom,       !- Hot Water Supply Temperature Schedule
      DHW Mains Temperature Flat:Bathroom,        !- Cold Water Supply Temperature Schedule
      Flat:Bathroom,                              !- Zone Name
      ,                                           !- Sensible Fraction Schedule
      ;                                           !- Latent Fraction Schedule

   Schedule:Compact, DHW Supply Temperature Flat:Bathroom,  !- DHW Supply Temperature Schedule
      Temperature,                                !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00, 65;                           !- All hours in day

   Schedule:Compact, DHW Mains Temperature Flat:Bathroom,  !- DHW Mains Temperature Schedule
      Temperature,                                !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00, 10;                           !- All hours in day

   ZoneInfiltration:DesignFlowRate, Flat:Bathroom Infiltration,  !- Name
      Flat:Bathroom,                              !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .001853,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient

   ZoneVentilation:DesignFlowRate, Flat:Bathroom Nat Vent,  !- Name
      Flat:Bathroom,                              !- Zone Name
      Dwell_DomBath_Occ,                          !- Natural Ventilation SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .013233,                                    !- Natural ventilation rate (m3/s)
      ,                                           !- Volume Flow Rate per area {m3/s/m2}
      ,                                           !- Volume Flow Rate per person {m3/s/person}
      ,                                           !- Air Changes Per Hour
      NATURAL,                                    !- Vent type - no fan energy
      0,                                          !- Pressure rise (Pa)
      1,                                          !- Total efficiency (0-1)
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0,                                          !- Velocity Squared Term Coefficient
      24,                                         !- Minimum indoor temperature (degC)
      ,                                           !- Minimum Indoor Temperature Schedule Name
      100,                                        !- Maximum Indoor Temperature {C}
      ,                                           !- Maximum Indoor Temperature Schedule Name
      0,                                          !- Max temperature difference for operation
      ,                                           !- Delta Temperature Schedule Name
      -100,                                       !- Minimum outdoor Temperature (degC)
      ,                                           !- Minimum outdoor Temperature Schedule Name
      100,                                        !- Maximum outdoor Temperature {C}
      ,                                           !- Maximum outdoor Temperature Schedule Name
      40;                                         !- Maximum WindSpeed {m/s}


   ! flat, bathroom, Floor - 4.800 m2 (Adiabatic), Surface Area: 4.800m2
   BuildingSurface:Detailed,                      !- Surface
      Flat:Bathroom_Floor_0_0_0,                  !- Surface name
      Floor, Uninsulated suspended wooden floor,  !- Class and Construction Name
      Flat:Bathroom,                              !- Zone Name
      Surface, Flat:Bathroom_Floor_0_0_0,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -13.3445519666,-7.4313511044, 0,            !- Vertex 1
      -15.3445519666,-7.4313511044, 0,            !- Vertex 2
      -15.3445519666,-5.0313511044, 0,            !- Vertex 3
      -13.3445519666,-5.0313511044, 0;            !- Vertex 4

   ! flat, bathroom, Ceiling - 4.800 m2 (Adiabatic), Surface Area: 4.800m2
   BuildingSurface:Detailed,                      !- Surface
      Flat:Bathroom_Ceiling_1_0_0,                !- Surface name
      Ceiling, Uninsulated suspended wooden floor_Reversed,  !- Class and Construction Name
      Flat:Bathroom,                              !- Zone Name
      Surface, Flat:Bathroom_Ceiling_1_0_0,       !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -15.3445519666,-7.4313511044, 2.4,          !- Vertex 1
      -13.3445519666,-7.4313511044, 2.4,          !- Vertex 2
      -13.3445519666,-5.0313511044, 2.4,          !- Vertex 3
      -15.3445519666,-5.0313511044, 2.4;          !- Vertex 4

   ! flat, bathroom, Partition - 4.800 m2  (Adiabatic), Surface Area: 4.800m2
   BuildingSurface:Detailed,                      !- Surface
      Flat:Bathroom_Partition_3_0_0,              !- Surface name
      Wall, 9mm plasterboard on 5O*1OOmm studs at 4OO centres,  !- Class and Construction Name
      Flat:Bathroom,                              !- Zone Name
      Surface, Flat:Bathroom_Partition_3_0_0,     !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -13.3445519666,-5.0313511044, 0,            !- Vertex 1
      -15.3445519666,-5.0313511044, 0,            !- Vertex 2
      -15.3445519666,-5.0313511044, 2.4,          !- Vertex 3
      -13.3445519666,-5.0313511044, 2.4;          !- Vertex 4

   ! flat, bathroom, Partition - 5.760 m2  (Adiabatic), Surface Area: 5.760m2
   BuildingSurface:Detailed,                      !- Surface
      Flat:Bathroom_Partition_4_0_0,              !- Surface name
      Wall, 9mm plasterboard on 5O*1OOmm studs at 4OO centres,  !- Class and Construction Name
      Flat:Bathroom,                              !- Zone Name
      Surface, Flat:Bathroom_Partition_4_0_0,     !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -15.3445519666,-5.0313511044, 0,            !- Vertex 1
      -15.3445519666,-7.4313511044, 0,            !- Vertex 2
      -15.3445519666,-7.4313511044, 2.4,          !- Vertex 3
      -15.3445519666,-5.0313511044, 2.4;          !- Vertex 4




WindowProperty:FrameAndDivider, 1,                !- Frame/divider name
   0.040,                                         !- Frame width
   0.0,                                           !- Frame outside projection
   0.0,                                           !- Frame inside projection
   9.5,                                           !- Frame Conductance
   1.0,                                           !- Ratio of frame-edge glass conductance to centre of glass conductance
   0.5,                                           !- Frame Solar Absorptance
   0.5,                                           !- Frame Visible Absorptance
   0.9,                                           !- Frame Thermal Emissivity
   DividedLite,                                   !- Divider Type
   0.020,                                         !- Divider Width
   1,                                             !- Number of Horzontal Dividers
   1,                                             !- Number of Vertical Dividers
   0.0,                                           !- Divider Outside Projection
   0.0,                                           !- Divider Inside Projection
   9.5,                                           !- Divider Conductance
   1.0,                                           !- Ratio of divider-edge glass conductance to centre of glass conductance
   0.5,                                           !- Divider Solar Absorptance
   0.5,                                           !- Divider Visible Absorptance
   0.9,                                           !- Divider Thermal Emissivity
   0.5,                                           !- Outside Reveal Solar Absorptance
   0.0,                                           !- Inside Sill Depth
   0.5,                                           !- Inside Sill Solar Absorptance
   0.0,                                           !- Inside Reveal Depth
   0.5;                                           !- Inside Reveal Solar Absorptance

Schedule:Year, Zone Control Type Sched, Control Type,  !- Control types schedule
   Winter Control Type Week Sch, 1, 1, 3, 31,     !- End winter
   Summer Control Type Week Sch, 4, 1, 9, 30,     !- Summer
   Winter Control Type Week Sch, 10, 1, 12, 31;   !- Start winter


! Modified schedule: Dwell_DomCirculation_Heat
Schedule:Compact,
Flat:Corridor Heating Setpoint Schedule,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00,  12,
Until: 10:00,  21,
Until: 17:00,  12,
Until: 23:00,  21,
Until: 24:00,  12,
For: WinterDesignDay,
Until: 24:00,  21,
For: Weekends,
Until: 05:00,  12,
Until: 24:00,  21,
For: Holidays,
Until: 05:00,  12,
Until: 24:00,  21,
For: AllOtherDays,
Until: 24:00, -50;




! Modified schedule: Dwell_DomCirculation_Heat
Schedule:Compact,
Flat:Corridor Heating Availability Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00, 1,
Until: 10:00, 1,
Until: 17:00, 1,
Until: 23:00, 1,
Until: 24:00, 1,
For: WinterDesignDay,
Until: 24:00, 1,
For: Weekends,
Until: 05:00, 1,
Until: 24:00, 1,
For: Holidays,
Until: 05:00, 1,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0;



! Modified schedule: Off 24/7
Schedule:Compact,
Flat:Corridor Cooling SP Sch,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00, 100;




! Modified schedule: Off 24/7
Schedule:Compact,
Flat:Corridor Cooling Availability Sch,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00, 0;


Sizing:Zone,
   Flat:Corridor,                                 !- Zone or ZoneList Name
   SupplyAirTemperature,                          !- Zone Cooling Design Supply Air Temperature Input Method
   12,                                            !- Zone Cooling Design Supply Air Temperature (C)
   0,                                             !- Zone Cooling Design Supply Air Temperature Difference
   SupplyAirTemperature,                          !- Zone Heating Design Supply Air Temperature Input Method
   35,                                            !- Zone Heating Design Supply Air Temperature (C)
   0,                                             !- Zone Heating Design Supply Air Temperature Difference
   0.0077,                                        !- Zone Cooling Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   0.0156,                                        !- Zone Heating Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   ,                                              !- Design Specification Outdoor Air Object Name
   1.25,                                          !- Zone Heating Sizing Factor
   1.15,                                          !- Zone Cooling Sizing Factor
   DesignDay,                                     !- Cooling Design Air Flow Method
   ,                                              !- Cooling Design Air Flow Rate (m3/s)
   ,                                              !- Cooling Minimum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Cooling Minimum Air Flow (m3/s)
   0,                                             !- Cooling Minimum Air Flow Fraction
   DesignDay,                                     !- Heating Design Air Flow Method
   ,                                              !- Heating Design Air Flow Rate (m3/s)
   ,                                              !- Heating Maximum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Heating Maximum Air Flow (m3/s)
   ,                                              !- Heating Maximum Air Flow Fraction
   Flat:Corridor;                                 !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
   Flat:Corridor,                                 !- Name
   1,                                             !- Zone Air Distribution Effectiveness in Cooling Mode (dimensionless)
   1;                                             !- Zone Air Distribution Effectiveness in Heating Mode (dimensionless)

ZoneControl:Thermostat, Flat:Corridor Thermostat, Flat:Corridor,  !- ZoneControl:Thermostat Name
   Zone Control Type Sched,
   ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone Flat:Corridor;

ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone Flat:Corridor,Flat:Corridor Heating Setpoint Schedule,Flat:Corridor Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
   Flat:Corridor, Flat:Corridor Equipment, Flat:Corridor Inlets, , Node Flat:Corridor Zone, Node Flat:Corridor Out;

ZoneHVAC:EquipmentList, Flat:Corridor Equipment,
   SequentialLoad, ZoneHVAC:IdealLoadsAirSystem, Flat:Corridor Ideal Loads Air, 1, 1;

ZoneHVAC:IdealLoadsAirSystem, Flat:Corridor Ideal Loads Air,   !- Ideal Loads Air Name
   ,                                              !- Availability Schedule Name
   Node Flat:Corridor In,                         !- Zone Supply Air Node Name
   ,                                              !- Zone Exhaust Air Node Name
   ,                                              !- System Inlet Air Node Name
   35,                                            !- Maximum Heating Supply Air Temperature {C}
   12,                                            !- Minimum Cooling Supply Air Temperature {C}
   0.0156,                                        !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
   0.0077,                                        !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
   LimitCapacity,                                 !- Heating Limit
   Autosize,                                      !- Maximum Heating Air Flow Rate {m3/s}
   Autosize,                                      !- Maximum Sensible Heating Capacity
   ,                                              !- Cooling Limit
   .039698,                                       !- Maximum Cooling Air Flow Rate {m3/s}
   ,                                              !- Maximum Total Cooling Capacity
   Flat:Corridor Heating Availability Sch,        !- Heating Availability Schedule
   Flat:Corridor Cooling Availability Sch,        !- Cooling availability schedule
   None,                                          !- Dehumidification Control Type
   ,                                              !- Cooling Sensible Heat Ratio
   None,                                          !- Humidification Control Type
   ,                                              !- Design Specification Outdoor Air Object Name
   ,                                              !- Outdoor Air Inlet Node Name
   ,                                              !- Demand Controlled Ventilation Type
   DifferentialDryBulb,                           !- Outdoor Air Economizer Type
   None,                                          !- Heat Recovery Type
   ,                                              !- Sensible Heat Recovery Effectiveness
   ;                                              !- Latent Heat Recovery Effectiveness


NodeList,
   Flat:Corridor Inlets,
   Node Flat:Corridor In;


! Modified schedule: Dwell_DomKitchen_Heat
Schedule:Compact,
Flat:Kitchen Heating Setpoint Schedule,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00,  12,
Until: 10:00,  21,
Until: 17:00,  12,
Until: 23:00,  21,
Until: 24:00,  12,
For: WinterDesignDay,
Until: 24:00,  21,
For: Weekends,
Until: 05:00,  12,
Until: 10:00,  21,
Until: 17:00,  12,
Until: 23:00,  21,
Until: 24:00,  12,
For: Holidays,
Until: 05:00,  12,
Until: 10:00,  21,
Until: 17:00,  12,
Until: 23:00,  21,
Until: 24:00,  12,
For: AllOtherDays,
Until: 24:00, -50;




! Modified schedule: Dwell_DomKitchen_Heat
Schedule:Compact,
Flat:Kitchen Heating Availability Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00, 1,
Until: 10:00, 1,
Until: 17:00, 1,
Until: 23:00, 1,
Until: 24:00, 1,
For: WinterDesignDay,
Until: 24:00, 1,
For: Weekends,
Until: 05:00, 1,
Until: 10:00, 1,
Until: 17:00, 1,
Until: 23:00, 1,
Until: 24:00, 1,
For: Holidays,
Until: 05:00, 1,
Until: 10:00, 1,
Until: 17:00, 1,
Until: 23:00, 1,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0;



! Modified schedule: Off 24/7
Schedule:Compact,
Flat:Kitchen Cooling SP Sch,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00, 100;




! Modified schedule: Off 24/7
Schedule:Compact,
Flat:Kitchen Cooling Availability Sch,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00, 0;


Sizing:Zone,
   Flat:Kitchen,                                  !- Zone or ZoneList Name
   SupplyAirTemperature,                          !- Zone Cooling Design Supply Air Temperature Input Method
   12,                                            !- Zone Cooling Design Supply Air Temperature (C)
   0,                                             !- Zone Cooling Design Supply Air Temperature Difference
   SupplyAirTemperature,                          !- Zone Heating Design Supply Air Temperature Input Method
   35,                                            !- Zone Heating Design Supply Air Temperature (C)
   0,                                             !- Zone Heating Design Supply Air Temperature Difference
   0.0077,                                        !- Zone Cooling Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   0.0156,                                        !- Zone Heating Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   ,                                              !- Design Specification Outdoor Air Object Name
   1.25,                                          !- Zone Heating Sizing Factor
   1.15,                                          !- Zone Cooling Sizing Factor
   DesignDay,                                     !- Cooling Design Air Flow Method
   ,                                              !- Cooling Design Air Flow Rate (m3/s)
   ,                                              !- Cooling Minimum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Cooling Minimum Air Flow (m3/s)
   0,                                             !- Cooling Minimum Air Flow Fraction
   DesignDay,                                     !- Heating Design Air Flow Method
   ,                                              !- Heating Design Air Flow Rate (m3/s)
   ,                                              !- Heating Maximum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Heating Maximum Air Flow (m3/s)
   ,                                              !- Heating Maximum Air Flow Fraction
   Flat:Kitchen;                                  !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
   Flat:Kitchen,                                  !- Name
   1,                                             !- Zone Air Distribution Effectiveness in Cooling Mode (dimensionless)
   1;                                             !- Zone Air Distribution Effectiveness in Heating Mode (dimensionless)

ZoneControl:Thermostat, Flat:Kitchen Thermostat, Flat:Kitchen,  !- ZoneControl:Thermostat Name
   Zone Control Type Sched,
   ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone Flat:Kitchen;

ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone Flat:Kitchen,Flat:Kitchen Heating Setpoint Schedule,Flat:Kitchen Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
   Flat:Kitchen, Flat:Kitchen Equipment, Flat:Kitchen Inlets, , Node Flat:Kitchen Zone, Node Flat:Kitchen Out;

ZoneHVAC:EquipmentList, Flat:Kitchen Equipment,
   SequentialLoad, ZoneHVAC:IdealLoadsAirSystem, Flat:Kitchen Ideal Loads Air, 1, 1;

ZoneHVAC:IdealLoadsAirSystem, Flat:Kitchen Ideal Loads Air,   !- Ideal Loads Air Name
   ,                                              !- Availability Schedule Name
   Node Flat:Kitchen In,                          !- Zone Supply Air Node Name
   ,                                              !- Zone Exhaust Air Node Name
   ,                                              !- System Inlet Air Node Name
   35,                                            !- Maximum Heating Supply Air Temperature {C}
   12,                                            !- Minimum Cooling Supply Air Temperature {C}
   0.0156,                                        !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
   0.0077,                                        !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
   LimitCapacity,                                 !- Heating Limit
   Autosize,                                      !- Maximum Heating Air Flow Rate {m3/s}
   Autosize,                                      !- Maximum Sensible Heating Capacity
   ,                                              !- Cooling Limit
   .126508,                                       !- Maximum Cooling Air Flow Rate {m3/s}
   ,                                              !- Maximum Total Cooling Capacity
   Flat:Kitchen Heating Availability Sch,         !- Heating Availability Schedule
   Flat:Kitchen Cooling Availability Sch,         !- Cooling availability schedule
   None,                                          !- Dehumidification Control Type
   ,                                              !- Cooling Sensible Heat Ratio
   None,                                          !- Humidification Control Type
   ,                                              !- Design Specification Outdoor Air Object Name
   ,                                              !- Outdoor Air Inlet Node Name
   ,                                              !- Demand Controlled Ventilation Type
   DifferentialDryBulb,                           !- Outdoor Air Economizer Type
   None,                                          !- Heat Recovery Type
   ,                                              !- Sensible Heat Recovery Effectiveness
   ;                                              !- Latent Heat Recovery Effectiveness


NodeList,
   Flat:Kitchen Inlets,
   Node Flat:Kitchen In;


! Modified schedule: Dwell_DomBed_Heat
Schedule:Compact,
Flat:BR Heating Setpoint Schedule,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 09:00,  21,
Until: 20:00,  12,
Until: 24:00,  21,
For: WinterDesignDay,
Until: 24:00,  21,
For: Weekends,
Until: 09:00,  21,
Until: 20:00,  12,
Until: 24:00,  21,
For: Holidays,
Until: 09:00,  21,
Until: 20:00,  12,
Until: 24:00,  21,
For: AllOtherDays,
Until: 24:00, -50;




! Modified schedule: Dwell_DomBed_Heat
Schedule:Compact,
Flat:BR Heating Availability Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 09:00, 1,
Until: 20:00, 1,
Until: 24:00, 1,
For: WinterDesignDay,
Until: 24:00, 1,
For: Weekends,
Until: 09:00, 1,
Until: 20:00, 1,
Until: 24:00, 1,
For: Holidays,
Until: 09:00, 1,
Until: 20:00, 1,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0;



! Modified schedule: Off 24/7
Schedule:Compact,
Flat:BR Cooling SP Sch,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00, 100;




! Modified schedule: Off 24/7
Schedule:Compact,
Flat:BR Cooling Availability Sch,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00, 0;


Sizing:Zone,
   Flat:BR,                                       !- Zone or ZoneList Name
   SupplyAirTemperature,                          !- Zone Cooling Design Supply Air Temperature Input Method
   12,                                            !- Zone Cooling Design Supply Air Temperature (C)
   0,                                             !- Zone Cooling Design Supply Air Temperature Difference
   SupplyAirTemperature,                          !- Zone Heating Design Supply Air Temperature Input Method
   35,                                            !- Zone Heating Design Supply Air Temperature (C)
   0,                                             !- Zone Heating Design Supply Air Temperature Difference
   0.0077,                                        !- Zone Cooling Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   0.0156,                                        !- Zone Heating Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   ,                                              !- Design Specification Outdoor Air Object Name
   1.25,                                          !- Zone Heating Sizing Factor
   1.15,                                          !- Zone Cooling Sizing Factor
   DesignDay,                                     !- Cooling Design Air Flow Method
   ,                                              !- Cooling Design Air Flow Rate (m3/s)
   ,                                              !- Cooling Minimum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Cooling Minimum Air Flow (m3/s)
   0,                                             !- Cooling Minimum Air Flow Fraction
   DesignDay,                                     !- Heating Design Air Flow Method
   ,                                              !- Heating Design Air Flow Rate (m3/s)
   ,                                              !- Heating Maximum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Heating Maximum Air Flow (m3/s)
   ,                                              !- Heating Maximum Air Flow Fraction
   Flat:BR;                                       !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
   Flat:BR,                                       !- Name
   1,                                             !- Zone Air Distribution Effectiveness in Cooling Mode (dimensionless)
   1;                                             !- Zone Air Distribution Effectiveness in Heating Mode (dimensionless)

ZoneControl:Thermostat, Flat:BR Thermostat, Flat:BR,  !- ZoneControl:Thermostat Name
   Zone Control Type Sched,
   ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone Flat:BR;

ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone Flat:BR,Flat:BR Heating Setpoint Schedule,Flat:BR Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
   Flat:BR, Flat:BR Equipment, Flat:BR Inlets, , Node Flat:BR Zone, Node Flat:BR Out;

ZoneHVAC:EquipmentList, Flat:BR Equipment,
   SequentialLoad, ZoneHVAC:IdealLoadsAirSystem, Flat:BR Ideal Loads Air, 1, 1;

ZoneHVAC:IdealLoadsAirSystem, Flat:BR Ideal Loads Air,   !- Ideal Loads Air Name
   ,                                              !- Availability Schedule Name
   Node Flat:BR In,                               !- Zone Supply Air Node Name
   ,                                              !- Zone Exhaust Air Node Name
   ,                                              !- System Inlet Air Node Name
   35,                                            !- Maximum Heating Supply Air Temperature {C}
   12,                                            !- Minimum Cooling Supply Air Temperature {C}
   0.0156,                                        !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
   0.0077,                                        !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
   LimitCapacity,                                 !- Heating Limit
   Autosize,                                      !- Maximum Heating Air Flow Rate {m3/s}
   Autosize,                                      !- Maximum Sensible Heating Capacity
   ,                                              !- Cooling Limit
   .119096,                                       !- Maximum Cooling Air Flow Rate {m3/s}
   ,                                              !- Maximum Total Cooling Capacity
   Flat:BR Heating Availability Sch,              !- Heating Availability Schedule
   Flat:BR Cooling Availability Sch,              !- Cooling availability schedule
   None,                                          !- Dehumidification Control Type
   ,                                              !- Cooling Sensible Heat Ratio
   None,                                          !- Humidification Control Type
   ,                                              !- Design Specification Outdoor Air Object Name
   ,                                              !- Outdoor Air Inlet Node Name
   ,                                              !- Demand Controlled Ventilation Type
   DifferentialDryBulb,                           !- Outdoor Air Economizer Type
   None,                                          !- Heat Recovery Type
   ,                                              !- Sensible Heat Recovery Effectiveness
   ;                                              !- Latent Heat Recovery Effectiveness


NodeList,
   Flat:BR Inlets,
   Node Flat:BR In;


! Modified schedule: Dwell_DomLounge_Heat
Schedule:Compact,
Flat:SittingXroom Heating Setpoint Schedule,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 14:00,  12,
Until: 23:00,  21,
Until: 24:00,  12,
For: WinterDesignDay,
Until: 24:00,  21,
For: Weekends,
Until: 14:00,  12,
Until: 23:00,  21,
Until: 24:00,  12,
For: Holidays,
Until: 14:00,  12,
Until: 23:00,  21,
Until: 24:00,  12,
For: AllOtherDays,
Until: 24:00, -50;




! Modified schedule: Dwell_DomLounge_Heat
Schedule:Compact,
Flat:SittingXroom Heating Availability Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 14:00, 1,
Until: 23:00, 1,
Until: 24:00, 1,
For: WinterDesignDay,
Until: 24:00, 1,
For: Weekends,
Until: 14:00, 1,
Until: 23:00, 1,
Until: 24:00, 1,
For: Holidays,
Until: 14:00, 1,
Until: 23:00, 1,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0;



! Modified schedule: Off 24/7
Schedule:Compact,
Flat:SittingXroom Cooling SP Sch,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00, 100;




! Modified schedule: Off 24/7
Schedule:Compact,
Flat:SittingXroom Cooling Availability Sch,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00, 0;


Sizing:Zone,
   Flat:SittingXroom,                             !- Zone or ZoneList Name
   SupplyAirTemperature,                          !- Zone Cooling Design Supply Air Temperature Input Method
   12,                                            !- Zone Cooling Design Supply Air Temperature (C)
   0,                                             !- Zone Cooling Design Supply Air Temperature Difference
   SupplyAirTemperature,                          !- Zone Heating Design Supply Air Temperature Input Method
   35,                                            !- Zone Heating Design Supply Air Temperature (C)
   0,                                             !- Zone Heating Design Supply Air Temperature Difference
   0.0077,                                        !- Zone Cooling Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   0.0156,                                        !- Zone Heating Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   ,                                              !- Design Specification Outdoor Air Object Name
   1.25,                                          !- Zone Heating Sizing Factor
   1.15,                                          !- Zone Cooling Sizing Factor
   DesignDay,                                     !- Cooling Design Air Flow Method
   ,                                              !- Cooling Design Air Flow Rate (m3/s)
   ,                                              !- Cooling Minimum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Cooling Minimum Air Flow (m3/s)
   0,                                             !- Cooling Minimum Air Flow Fraction
   DesignDay,                                     !- Heating Design Air Flow Method
   ,                                              !- Heating Design Air Flow Rate (m3/s)
   ,                                              !- Heating Maximum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Heating Maximum Air Flow (m3/s)
   ,                                              !- Heating Maximum Air Flow Fraction
   Flat:SittingXroom;                             !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
   Flat:SittingXroom,                             !- Name
   1,                                             !- Zone Air Distribution Effectiveness in Cooling Mode (dimensionless)
   1;                                             !- Zone Air Distribution Effectiveness in Heating Mode (dimensionless)

ZoneControl:Thermostat, Flat:SittingXroom Thermostat, Flat:SittingXroom,  !- ZoneControl:Thermostat Name
   Zone Control Type Sched,
   ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone Flat:SittingXroom;

ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone Flat:SittingXroom,Flat:SittingXroom Heating Setpoint Schedule,Flat:SittingXroom Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
   Flat:SittingXroom, Flat:SittingXroom Equipment, Flat:SittingXroom Inlets, , Node Flat:SittingXroom Zone, Node Flat:SittingXroom Out;

ZoneHVAC:EquipmentList, Flat:SittingXroom Equipment,
   SequentialLoad, ZoneHVAC:IdealLoadsAirSystem, Flat:SittingXroom Ideal Loads Air, 1, 1;

ZoneHVAC:IdealLoadsAirSystem, Flat:SittingXroom Ideal Loads Air,   !- Ideal Loads Air Name
   ,                                              !- Availability Schedule Name
   Node Flat:SittingXroom In,                     !- Zone Supply Air Node Name
   ,                                              !- Zone Exhaust Air Node Name
   ,                                              !- System Inlet Air Node Name
   35,                                            !- Maximum Heating Supply Air Temperature {C}
   12,                                            !- Minimum Cooling Supply Air Temperature {C}
   0.0156,                                        !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
   0.0077,                                        !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
   LimitCapacity,                                 !- Heating Limit
   Autosize,                                      !- Maximum Heating Air Flow Rate {m3/s}
   Autosize,                                      !- Maximum Sensible Heating Capacity
   ,                                              !- Cooling Limit
   .116203,                                       !- Maximum Cooling Air Flow Rate {m3/s}
   ,                                              !- Maximum Total Cooling Capacity
   Flat:SittingXroom Heating Availability Sch,    !- Heating Availability Schedule
   Flat:SittingXroom Cooling Availability Sch,    !- Cooling availability schedule
   None,                                          !- Dehumidification Control Type
   ,                                              !- Cooling Sensible Heat Ratio
   None,                                          !- Humidification Control Type
   ,                                              !- Design Specification Outdoor Air Object Name
   ,                                              !- Outdoor Air Inlet Node Name
   ,                                              !- Demand Controlled Ventilation Type
   DifferentialDryBulb,                           !- Outdoor Air Economizer Type
   None,                                          !- Heat Recovery Type
   ,                                              !- Sensible Heat Recovery Effectiveness
   ;                                              !- Latent Heat Recovery Effectiveness


NodeList,
   Flat:SittingXroom Inlets,
   Node Flat:SittingXroom In;


! Modified schedule: Dwell_DomBath_Heat
Schedule:Compact,
Flat:Bathroom Heating Setpoint Schedule,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00,  12,
Until: 10:00,  21,
Until: 17:00,  12,
Until: 23:00,  21,
Until: 24:00,  12,
For: WinterDesignDay,
Until: 24:00,  21,
For: Weekends,
Until: 05:00,  12,
Until: 10:00,  21,
Until: 17:00,  12,
Until: 23:00,  21,
Until: 24:00,  12,
For: Holidays,
Until: 05:00,  12,
Until: 10:00,  21,
Until: 17:00,  12,
Until: 23:00,  21,
Until: 24:00,  12,
For: AllOtherDays,
Until: 24:00, -50;




! Modified schedule: Dwell_DomBath_Heat
Schedule:Compact,
Flat:Bathroom Heating Availability Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00, 1,
Until: 10:00, 1,
Until: 17:00, 1,
Until: 23:00, 1,
Until: 24:00, 1,
For: WinterDesignDay,
Until: 24:00, 1,
For: Weekends,
Until: 05:00, 1,
Until: 10:00, 1,
Until: 17:00, 1,
Until: 23:00, 1,
Until: 24:00, 1,
For: Holidays,
Until: 05:00, 1,
Until: 10:00, 1,
Until: 17:00, 1,
Until: 23:00, 1,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0;



! Modified schedule: Off 24/7
Schedule:Compact,
Flat:Bathroom Cooling SP Sch,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00, 100;




! Modified schedule: Off 24/7
Schedule:Compact,
Flat:Bathroom Cooling Availability Sch,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00, 0;


Sizing:Zone,
   Flat:Bathroom,                                 !- Zone or ZoneList Name
   SupplyAirTemperature,                          !- Zone Cooling Design Supply Air Temperature Input Method
   12,                                            !- Zone Cooling Design Supply Air Temperature (C)
   0,                                             !- Zone Cooling Design Supply Air Temperature Difference
   SupplyAirTemperature,                          !- Zone Heating Design Supply Air Temperature Input Method
   35,                                            !- Zone Heating Design Supply Air Temperature (C)
   0,                                             !- Zone Heating Design Supply Air Temperature Difference
   0.0077,                                        !- Zone Cooling Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   0.0156,                                        !- Zone Heating Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   ,                                              !- Design Specification Outdoor Air Object Name
   1.25,                                          !- Zone Heating Sizing Factor
   1.15,                                          !- Zone Cooling Sizing Factor
   DesignDay,                                     !- Cooling Design Air Flow Method
   ,                                              !- Cooling Design Air Flow Rate (m3/s)
   ,                                              !- Cooling Minimum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Cooling Minimum Air Flow (m3/s)
   0,                                             !- Cooling Minimum Air Flow Fraction
   DesignDay,                                     !- Heating Design Air Flow Method
   ,                                              !- Heating Design Air Flow Rate (m3/s)
   ,                                              !- Heating Maximum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Heating Maximum Air Flow (m3/s)
   ,                                              !- Heating Maximum Air Flow Fraction
   Flat:Bathroom;                                 !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
   Flat:Bathroom,                                 !- Name
   1,                                             !- Zone Air Distribution Effectiveness in Cooling Mode (dimensionless)
   1;                                             !- Zone Air Distribution Effectiveness in Heating Mode (dimensionless)

ZoneControl:Thermostat, Flat:Bathroom Thermostat, Flat:Bathroom,  !- ZoneControl:Thermostat Name
   Zone Control Type Sched,
   ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone Flat:Bathroom;

ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone Flat:Bathroom,Flat:Bathroom Heating Setpoint Schedule,Flat:Bathroom Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
   Flat:Bathroom, Flat:Bathroom Equipment, Flat:Bathroom Inlets, , Node Flat:Bathroom Zone, Node Flat:Bathroom Out;

ZoneHVAC:EquipmentList, Flat:Bathroom Equipment,
   SequentialLoad, ZoneHVAC:IdealLoadsAirSystem, Flat:Bathroom Ideal Loads Air, 1, 1;

ZoneHVAC:IdealLoadsAirSystem, Flat:Bathroom Ideal Loads Air,   !- Ideal Loads Air Name
   ,                                              !- Availability Schedule Name
   Node Flat:Bathroom In,                         !- Zone Supply Air Node Name
   ,                                              !- Zone Exhaust Air Node Name
   ,                                              !- System Inlet Air Node Name
   35,                                            !- Maximum Heating Supply Air Temperature {C}
   12,                                            !- Minimum Cooling Supply Air Temperature {C}
   0.0156,                                        !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
   0.0077,                                        !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
   LimitCapacity,                                 !- Heating Limit
   Autosize,                                      !- Maximum Heating Air Flow Rate {m3/s}
   Autosize,                                      !- Maximum Sensible Heating Capacity
   ,                                              !- Cooling Limit
   .039698,                                       !- Maximum Cooling Air Flow Rate {m3/s}
   ,                                              !- Maximum Total Cooling Capacity
   Flat:Bathroom Heating Availability Sch,        !- Heating Availability Schedule
   Flat:Bathroom Cooling Availability Sch,        !- Cooling availability schedule
   None,                                          !- Dehumidification Control Type
   ,                                              !- Cooling Sensible Heat Ratio
   None,                                          !- Humidification Control Type
   ,                                              !- Design Specification Outdoor Air Object Name
   ,                                              !- Outdoor Air Inlet Node Name
   ,                                              !- Demand Controlled Ventilation Type
   DifferentialDryBulb,                           !- Outdoor Air Economizer Type
   None,                                          !- Heat Recovery Type
   ,                                              !- Sensible Heat Recovery Effectiveness
   ;                                              !- Latent Heat Recovery Effectiveness


NodeList,
   Flat:Bathroom Inlets,
   Node Flat:Bathroom In;

Sizing:Parameters,
   1.25,                                          !- Heating Sizing Factor
   1.15,                                          !- Cooling Sizing Factor
   2;                                             !- Time steps in averaging window


Output:Table:SummaryReports, AnnualBuildingUtilityPerformanceSummary,
DemandEndUseComponentsSummary,
SensibleHeatGainSummary,
InputVerificationandResultsSummary,
AdaptiveComfortSummary,
Standard62.1Summary,
ClimaticDataSummary,
EquipmentSummary,
EnvelopeSummary,
LightingSummary,
HVACSizingSummary,
SystemSummary,
ComponentSizingSummary,
OutdoorAirSummary,
ObjectCountSummary;


OutputControl:Table:Style, CommaAndHTML, JtoKWH;

Output:EnvironmentalImpactFactors,
   Hourly;                                        !- Reporting_Frequency

Output:EnvironmentalImpactFactors,
   Daily;                                         !- Reporting_Frequency

Output:EnvironmentalImpactFactors,
   Monthly;                                       !- Reporting_Frequency

Output:EnvironmentalImpactFactors,
   RunPeriod;                                     !- Reporting_Frequency

EnvironmentalImpactFactors,
   0.3,                                           !- Disctrict Heating Efficiency
   3.0,                                           !- District Cooling COP
   0.25,                                          !- Steam Conversion Efficiency
   80.7272,                                       !- Total Carbon Equivalent Emission Factor From N2O
   6.2727,                                        !- Total Carbon Equivalent Emission Factor From CH4
   0.2727;                                        !- Total Carbon Equivalent Emission Factor From CO2


Output:Meter,Electricity:Facility,hourly;
Output:Meter,Gas:Facility,hourly;
Output:Meter,InteriorEquipment:Electricity,hourly;
Output:Meter,InteriorLights:Electricity,hourly;
Output:Meter,Electricity:Facility,daily;
Output:Meter,Gas:Facility,daily;
Output:Meter,InteriorEquipment:Electricity,daily;
Output:Meter,InteriorLights:Electricity,daily;
Output:Meter,Electricity:Facility,monthly;
Output:Meter,Gas:Facility,monthly;
Output:Meter,InteriorEquipment:Electricity,monthly;
Output:Meter,InteriorLights:Electricity,monthly;
Output:Meter,Electricity:Facility,runperiod;
Output:Meter,Gas:Facility,runperiod;
Output:Meter,InteriorEquipment:Electricity,runperiod;
Output:Meter,InteriorLights:Electricity,runperiod;

OutputControl:IlluminanceMap:Style,
   Comma;                                         !- Column separator


Output:Variable, Flat:Corridor, Zone Mean Air Temperature, hourly, On;
Output:Variable, Flat:Corridor, Zone Mean Radiant Temperature, hourly, On;
Output:Variable, Flat:Corridor, Zone Operative Temperature, hourly, On;
Output:Variable, Flat:Corridor, Zone Air Relative Humidity, hourly, On;
Output:Variable, Flat:Kitchen, Zone Mean Air Temperature, hourly, On;
Output:Variable, Flat:Kitchen, Zone Mean Radiant Temperature, hourly, On;
Output:Variable, Flat:Kitchen, Zone Operative Temperature, hourly, On;
Output:Variable, Flat:Kitchen, Zone Air Relative Humidity, hourly, On;
Output:Variable, Flat:BR, Zone Mean Air Temperature, hourly, On;
Output:Variable, Flat:BR, Zone Mean Radiant Temperature, hourly, On;
Output:Variable, Flat:BR, Zone Operative Temperature, hourly, On;
Output:Variable, Flat:BR, Zone Air Relative Humidity, hourly, On;
Output:Variable, Flat:SittingXroom, Zone Mean Air Temperature, hourly, On;
Output:Variable, Flat:SittingXroom, Zone Mean Radiant Temperature, hourly, On;
Output:Variable, Flat:SittingXroom, Zone Operative Temperature, hourly, On;
Output:Variable, Flat:SittingXroom, Zone Air Relative Humidity, hourly, On;
Output:Variable, Flat:Bathroom, Zone Mean Air Temperature, hourly, On;
Output:Variable, Flat:Bathroom, Zone Mean Radiant Temperature, hourly, On;
Output:Variable, Flat:Bathroom, Zone Operative Temperature, hourly, On;
Output:Variable, Flat:Bathroom, Zone Air Relative Humidity, hourly, On;
Output:Variable, Flat:Corridor, Zone Mean Air Temperature, daily, On;
Output:Variable, Flat:Corridor, Zone Mean Radiant Temperature, daily, On;
Output:Variable, Flat:Corridor, Zone Operative Temperature, daily, On;
Output:Variable, Flat:Corridor, Zone Air Relative Humidity, daily, On;
Output:Variable, Flat:Kitchen, Zone Mean Air Temperature, daily, On;
Output:Variable, Flat:Kitchen, Zone Mean Radiant Temperature, daily, On;
Output:Variable, Flat:Kitchen, Zone Operative Temperature, daily, On;
Output:Variable, Flat:Kitchen, Zone Air Relative Humidity, daily, On;
Output:Variable, Flat:BR, Zone Mean Air Temperature, daily, On;
Output:Variable, Flat:BR, Zone Mean Radiant Temperature, daily, On;
Output:Variable, Flat:BR, Zone Operative Temperature, daily, On;
Output:Variable, Flat:BR, Zone Air Relative Humidity, daily, On;
Output:Variable, Flat:SittingXroom, Zone Mean Air Temperature, daily, On;
Output:Variable, Flat:SittingXroom, Zone Mean Radiant Temperature, daily, On;
Output:Variable, Flat:SittingXroom, Zone Operative Temperature, daily, On;
Output:Variable, Flat:SittingXroom, Zone Air Relative Humidity, daily, On;
Output:Variable, Flat:Bathroom, Zone Mean Air Temperature, daily, On;
Output:Variable, Flat:Bathroom, Zone Mean Radiant Temperature, daily, On;
Output:Variable, Flat:Bathroom, Zone Operative Temperature, daily, On;
Output:Variable, Flat:Bathroom, Zone Air Relative Humidity, daily, On;
Output:Variable, Flat:Corridor, Zone Mean Air Temperature, monthly, On;
Output:Variable, Flat:Corridor, Zone Mean Radiant Temperature, monthly, On;
Output:Variable, Flat:Corridor, Zone Operative Temperature, monthly, On;
Output:Variable, Flat:Corridor, Zone Air Relative Humidity, monthly, On;
Output:Variable, Flat:Kitchen, Zone Mean Air Temperature, monthly, On;
Output:Variable, Flat:Kitchen, Zone Mean Radiant Temperature, monthly, On;
Output:Variable, Flat:Kitchen, Zone Operative Temperature, monthly, On;
Output:Variable, Flat:Kitchen, Zone Air Relative Humidity, monthly, On;
Output:Variable, Flat:BR, Zone Mean Air Temperature, monthly, On;
Output:Variable, Flat:BR, Zone Mean Radiant Temperature, monthly, On;
Output:Variable, Flat:BR, Zone Operative Temperature, monthly, On;
Output:Variable, Flat:BR, Zone Air Relative Humidity, monthly, On;
Output:Variable, Flat:SittingXroom, Zone Mean Air Temperature, monthly, On;
Output:Variable, Flat:SittingXroom, Zone Mean Radiant Temperature, monthly, On;
Output:Variable, Flat:SittingXroom, Zone Operative Temperature, monthly, On;
Output:Variable, Flat:SittingXroom, Zone Air Relative Humidity, monthly, On;
Output:Variable, Flat:Bathroom, Zone Mean Air Temperature, monthly, On;
Output:Variable, Flat:Bathroom, Zone Mean Radiant Temperature, monthly, On;
Output:Variable, Flat:Bathroom, Zone Operative Temperature, monthly, On;
Output:Variable, Flat:Bathroom, Zone Air Relative Humidity, monthly, On;
Output:Variable, Flat:Corridor, Zone Mean Air Temperature, runperiod, On;
Output:Variable, Flat:Corridor, Zone Mean Radiant Temperature, runperiod, On;
Output:Variable, Flat:Corridor, Zone Operative Temperature, runperiod, On;
Output:Variable, Flat:Corridor, Zone Air Relative Humidity, runperiod, On;
Output:Variable, Flat:Kitchen, Zone Mean Air Temperature, runperiod, On;
Output:Variable, Flat:Kitchen, Zone Mean Radiant Temperature, runperiod, On;
Output:Variable, Flat:Kitchen, Zone Operative Temperature, runperiod, On;
Output:Variable, Flat:Kitchen, Zone Air Relative Humidity, runperiod, On;
Output:Variable, Flat:BR, Zone Mean Air Temperature, runperiod, On;
Output:Variable, Flat:BR, Zone Mean Radiant Temperature, runperiod, On;
Output:Variable, Flat:BR, Zone Operative Temperature, runperiod, On;
Output:Variable, Flat:BR, Zone Air Relative Humidity, runperiod, On;
Output:Variable, Flat:SittingXroom, Zone Mean Air Temperature, runperiod, On;
Output:Variable, Flat:SittingXroom, Zone Mean Radiant Temperature, runperiod, On;
Output:Variable, Flat:SittingXroom, Zone Operative Temperature, runperiod, On;
Output:Variable, Flat:SittingXroom, Zone Air Relative Humidity, runperiod, On;
Output:Variable, Flat:Bathroom, Zone Mean Air Temperature, runperiod, On;
Output:Variable, Flat:Bathroom, Zone Mean Radiant Temperature, runperiod, On;
Output:Variable, Flat:Bathroom, Zone Operative Temperature, runperiod, On;
Output:Variable, Flat:Bathroom, Zone Air Relative Humidity, runperiod, On;
Output:Variable, Flat:Corridor, Zone Infiltration Air Change Rate, hourly;
Output:Variable, Flat:Corridor, Zone Ventilation Air Change Rate, hourly;
Output:Variable, Flat:Kitchen, Zone Infiltration Air Change Rate, hourly;
Output:Variable, Flat:Kitchen, Zone Ventilation Air Change Rate, hourly;
Output:Variable, Flat:BR, Zone Infiltration Air Change Rate, hourly;
Output:Variable, Flat:BR, Zone Ventilation Air Change Rate, hourly;
Output:Variable, Flat:SittingXroom, Zone Infiltration Air Change Rate, hourly;
Output:Variable, Flat:SittingXroom, Zone Ventilation Air Change Rate, hourly;
Output:Variable, Flat:Bathroom, Zone Infiltration Air Change Rate, hourly;
Output:Variable, Flat:Bathroom, Zone Ventilation Air Change Rate, hourly;
Output:Variable, Flat:Corridor, Zone Infiltration Air Change Rate, daily;
Output:Variable, Flat:Corridor, Zone Ventilation Air Change Rate, daily;
Output:Variable, Flat:Kitchen, Zone Infiltration Air Change Rate, daily;
Output:Variable, Flat:Kitchen, Zone Ventilation Air Change Rate, daily;
Output:Variable, Flat:BR, Zone Infiltration Air Change Rate, daily;
Output:Variable, Flat:BR, Zone Ventilation Air Change Rate, daily;
Output:Variable, Flat:SittingXroom, Zone Infiltration Air Change Rate, daily;
Output:Variable, Flat:SittingXroom, Zone Ventilation Air Change Rate, daily;
Output:Variable, Flat:Bathroom, Zone Infiltration Air Change Rate, daily;
Output:Variable, Flat:Bathroom, Zone Ventilation Air Change Rate, daily;
Output:Variable, Flat:Corridor, Zone Infiltration Air Change Rate, monthly;
Output:Variable, Flat:Corridor, Zone Ventilation Air Change Rate, monthly;
Output:Variable, Flat:Kitchen, Zone Infiltration Air Change Rate, monthly;
Output:Variable, Flat:Kitchen, Zone Ventilation Air Change Rate, monthly;
Output:Variable, Flat:BR, Zone Infiltration Air Change Rate, monthly;
Output:Variable, Flat:BR, Zone Ventilation Air Change Rate, monthly;
Output:Variable, Flat:SittingXroom, Zone Infiltration Air Change Rate, monthly;
Output:Variable, Flat:SittingXroom, Zone Ventilation Air Change Rate, monthly;
Output:Variable, Flat:Bathroom, Zone Infiltration Air Change Rate, monthly;
Output:Variable, Flat:Bathroom, Zone Ventilation Air Change Rate, monthly;
Output:Variable, Flat:Corridor, Zone Infiltration Air Change Rate, runperiod;
Output:Variable, Flat:Corridor, Zone Ventilation Air Change Rate, runperiod;
Output:Variable, Flat:Kitchen, Zone Infiltration Air Change Rate, runperiod;
Output:Variable, Flat:Kitchen, Zone Ventilation Air Change Rate, runperiod;
Output:Variable, Flat:BR, Zone Infiltration Air Change Rate, runperiod;
Output:Variable, Flat:BR, Zone Ventilation Air Change Rate, runperiod;
Output:Variable, Flat:SittingXroom, Zone Infiltration Air Change Rate, runperiod;
Output:Variable, Flat:SittingXroom, Zone Ventilation Air Change Rate, runperiod;
Output:Variable, Flat:Bathroom, Zone Infiltration Air Change Rate, runperiod;
Output:Variable, Flat:Bathroom, Zone Ventilation Air Change Rate, runperiod;
Output:Variable, *, Zone Ideal Loads Supply Air Sensible Cooling Rate, hourly;
Output:Variable, *, Zone Ideal Loads Supply Air Total Cooling Rate, hourly;
Output:Variable, *, Zone Ideal Loads Supply Air Total Heating Rate, hourly;
Output:Variable, *, Zone Ideal Loads Heat Recovery Sensible Heating Rate, hourly;
Output:Variable, *, Zone Ideal Loads Heat Recovery Total Heating Rate, hourly;
Output:Variable, *, Zone Ideal Loads Heat Recovery Sensible Cooling Rate, hourly;
Output:Variable, *, Zone Ideal Loads Heat Recovery Total Cooling Rate, hourly;
Output:Variable, *, Zone Ventilation Fan Electric Energy, hourly;
Output:Variable, *, Fan Electric Power, hourly;
Output:Variable, *, Water Use Equipment Heating Rate, hourly;
Output:Variable, *, Facility Total Produced Electric Energy, hourly;
Output:Variable, Flat:Corridor, Zone Air System Sensible Heating Rate, hourly;
Output:Variable, Flat:Corridor, Zone Radiant HVAC Heating Rate, hourly;
Output:Variable, Flat:Kitchen, Zone Air System Sensible Heating Rate, hourly;
Output:Variable, Flat:Kitchen, Zone Radiant HVAC Heating Rate, hourly;
Output:Variable, Flat:BR, Zone Air System Sensible Heating Rate, hourly;
Output:Variable, Flat:BR, Zone Radiant HVAC Heating Rate, hourly;
Output:Variable, Flat:SittingXroom, Zone Air System Sensible Heating Rate, hourly;
Output:Variable, Flat:Bathroom, Zone Air System Sensible Heating Rate, hourly;
Output:Variable, Flat:Bathroom, Zone Radiant HVAC Heating Rate, hourly;
Output:Variable, *, Zone Ideal Loads Supply Air Sensible Cooling Rate, daily;
Output:Variable, *, Zone Ideal Loads Supply Air Total Cooling Rate, daily;
Output:Variable, *, Zone Ideal Loads Supply Air Total Heating Rate, daily;
Output:Variable, *, Zone Ideal Loads Heat Recovery Sensible Heating Rate, daily;
Output:Variable, *, Zone Ideal Loads Heat Recovery Total Heating Rate, daily;
Output:Variable, *, Zone Ideal Loads Heat Recovery Sensible Cooling Rate, daily;
Output:Variable, *, Zone Ideal Loads Heat Recovery Total Cooling Rate, daily;
Output:Variable, *, Zone Ventilation Fan Electric Energy, daily;
Output:Variable, *, Fan Electric Power, daily;
Output:Variable, *, Water Use Equipment Heating Rate, daily;
Output:Variable, *, Facility Total Produced Electric Energy, daily;
Output:Variable, Flat:Corridor, Zone Air System Sensible Heating Rate, daily;
Output:Variable, Flat:Corridor, Zone Radiant HVAC Heating Rate, daily;
Output:Variable, Flat:Kitchen, Zone Air System Sensible Heating Rate, daily;
Output:Variable, Flat:Kitchen, Zone Radiant HVAC Heating Rate, daily;
Output:Variable, Flat:BR, Zone Air System Sensible Heating Rate, daily;
Output:Variable, Flat:BR, Zone Radiant HVAC Heating Rate, daily;
Output:Variable, Flat:SittingXroom, Zone Air System Sensible Heating Rate, daily;
Output:Variable, Flat:Bathroom, Zone Air System Sensible Heating Rate, daily;
Output:Variable, Flat:Bathroom, Zone Radiant HVAC Heating Rate, daily;
Output:Variable, *, Zone Ideal Loads Supply Air Sensible Cooling Rate, monthly;
Output:Variable, *, Zone Ideal Loads Supply Air Total Cooling Rate, monthly;
Output:Variable, *, Zone Ideal Loads Supply Air Total Heating Rate, monthly;
Output:Variable, *, Zone Ideal Loads Heat Recovery Sensible Heating Rate, monthly;
Output:Variable, *, Zone Ideal Loads Heat Recovery Total Heating Rate, monthly;
Output:Variable, *, Zone Ideal Loads Heat Recovery Sensible Cooling Rate, monthly;
Output:Variable, *, Zone Ideal Loads Heat Recovery Total Cooling Rate, monthly;
Output:Variable, *, Zone Ventilation Fan Electric Energy, monthly;
Output:Variable, *, Fan Electric Power, monthly;
Output:Variable, *, Water Use Equipment Heating Rate, monthly;
Output:Variable, *, Facility Total Produced Electric Energy, monthly;
Output:Variable, Flat:Corridor, Zone Air System Sensible Heating Rate, monthly;
Output:Variable, Flat:Corridor, Zone Radiant HVAC Heating Rate, monthly;
Output:Variable, Flat:Kitchen, Zone Air System Sensible Heating Rate, monthly;
Output:Variable, Flat:Kitchen, Zone Radiant HVAC Heating Rate, monthly;
Output:Variable, Flat:BR, Zone Air System Sensible Heating Rate, monthly;
Output:Variable, Flat:BR, Zone Radiant HVAC Heating Rate, monthly;
Output:Variable, Flat:SittingXroom, Zone Air System Sensible Heating Rate, monthly;
Output:Variable, Flat:Bathroom, Zone Air System Sensible Heating Rate, monthly;
Output:Variable, Flat:Bathroom, Zone Radiant HVAC Heating Rate, monthly;
Output:Variable, *, Zone Ideal Loads Supply Air Sensible Cooling Rate, runperiod;
Output:Variable, *, Zone Ideal Loads Supply Air Total Cooling Rate, runperiod;
Output:Variable, *, Zone Ideal Loads Supply Air Total Heating Rate, runperiod;
Output:Variable, *, Zone Ideal Loads Heat Recovery Sensible Heating Rate, runperiod;
Output:Variable, *, Zone Ideal Loads Heat Recovery Total Heating Rate, runperiod;
Output:Variable, *, Zone Ideal Loads Heat Recovery Sensible Cooling Rate, runperiod;
Output:Variable, *, Zone Ideal Loads Heat Recovery Total Cooling Rate, runperiod;
Output:Variable, *, Zone Ventilation Fan Electric Energy, runperiod;
Output:Variable, *, Fan Electric Power, runperiod;
Output:Variable, *, Water Use Equipment Heating Rate, runperiod;
Output:Variable, *, Facility Total Produced Electric Energy, runperiod;
Output:Variable, Flat:Corridor, Zone Air System Sensible Heating Rate, runperiod;
Output:Variable, Flat:Corridor, Zone Radiant HVAC Heating Rate, runperiod;
Output:Variable, Flat:Kitchen, Zone Air System Sensible Heating Rate, runperiod;
Output:Variable, Flat:Kitchen, Zone Radiant HVAC Heating Rate, runperiod;
Output:Variable, Flat:BR, Zone Air System Sensible Heating Rate, runperiod;
Output:Variable, Flat:BR, Zone Radiant HVAC Heating Rate, runperiod;
Output:Variable, Flat:SittingXroom, Zone Air System Sensible Heating Rate, runperiod;
Output:Variable, Flat:Bathroom, Zone Air System Sensible Heating Rate, runperiod;
Output:Variable, Flat:Bathroom, Zone Radiant HVAC Heating Rate, runperiod;
Output:Variable, Flat:Corridor, Zone People Sensible Heating Rate, hourly;
Output:Variable, Flat:Corridor, Zone Windows Total Transmitted Solar Radiation Rate, hourly;
Output:Variable, Flat:Corridor, Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate, hourly;
Output:Variable, Flat:Corridor, Zone Interior Windows Total Transmitted Beam Solar Radiation Rate, hourly;
Output:Variable, Flat:Corridor, Zone Infiltration Sensible Heat Loss Energy, hourly;
Output:Variable, Flat:Corridor, Zone Infiltration Sensible Heat Gain Energy, hourly;
Output:Variable, Flat:Corridor, Zone Ventilation Sensible Heat Loss Energy, hourly;
Output:Variable, Flat:Corridor, Zone Ventilation Sensible Heat Gain Energy, hourly;
Output:Variable, Flat:Corridor, Zone Mixing Sensible Heat Loss Energy, hourly;
Output:Variable, Flat:Corridor, Zone Mixing Sensible Heat Gain Energy, hourly;
Output:Variable, Flat:Corridor, Zone Mixing Standard Density Volume Flow Rate, hourly;
Output:Variable, *, Other Equipment Total Heating Rate, hourly;
Output:Variable, Flat:Kitchen, Zone People Sensible Heating Rate, hourly;
Output:Variable, Flat:Kitchen, Zone Windows Total Transmitted Solar Radiation Rate, hourly;
Output:Variable, Flat:Kitchen, Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate, hourly;
Output:Variable, Flat:Kitchen, Zone Interior Windows Total Transmitted Beam Solar Radiation Rate, hourly;
Output:Variable, Flat:Kitchen, Zone Infiltration Sensible Heat Loss Energy, hourly;
Output:Variable, Flat:Kitchen, Zone Infiltration Sensible Heat Gain Energy, hourly;
Output:Variable, Flat:Kitchen, Zone Ventilation Sensible Heat Loss Energy, hourly;
Output:Variable, Flat:Kitchen, Zone Ventilation Sensible Heat Gain Energy, hourly;
Output:Variable, Flat:Kitchen, Zone Mixing Sensible Heat Loss Energy, hourly;
Output:Variable, Flat:Kitchen, Zone Mixing Sensible Heat Gain Energy, hourly;
Output:Variable, Flat:Kitchen, Zone Mixing Standard Density Volume Flow Rate, hourly;
Output:Variable, *, Other Equipment Total Heating Rate, hourly;
Output:Variable, Flat:BR, Zone People Sensible Heating Rate, hourly;
Output:Variable, Flat:BR, Zone Windows Total Transmitted Solar Radiation Rate, hourly;
Output:Variable, Flat:BR, Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate, hourly;
Output:Variable, Flat:BR, Zone Interior Windows Total Transmitted Beam Solar Radiation Rate, hourly;
Output:Variable, Flat:BR, Zone Infiltration Sensible Heat Loss Energy, hourly;
Output:Variable, Flat:BR, Zone Infiltration Sensible Heat Gain Energy, hourly;
Output:Variable, Flat:BR, Zone Ventilation Sensible Heat Loss Energy, hourly;
Output:Variable, Flat:BR, Zone Ventilation Sensible Heat Gain Energy, hourly;
Output:Variable, Flat:BR, Zone Mixing Sensible Heat Loss Energy, hourly;
Output:Variable, Flat:BR, Zone Mixing Sensible Heat Gain Energy, hourly;
Output:Variable, Flat:BR, Zone Mixing Standard Density Volume Flow Rate, hourly;
Output:Variable, *, Other Equipment Total Heating Rate, hourly;
Output:Variable, Flat:SittingXroom, Zone People Sensible Heating Rate, hourly;
Output:Variable, Flat:SittingXroom, Zone Windows Total Transmitted Solar Radiation Rate, hourly;
Output:Variable, Flat:SittingXroom, Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate, hourly;
Output:Variable, Flat:SittingXroom, Zone Interior Windows Total Transmitted Beam Solar Radiation Rate, hourly;
Output:Variable, Flat:SittingXroom, Zone Infiltration Sensible Heat Loss Energy, hourly;
Output:Variable, Flat:SittingXroom, Zone Infiltration Sensible Heat Gain Energy, hourly;
Output:Variable, Flat:SittingXroom, Zone Ventilation Sensible Heat Loss Energy, hourly;
Output:Variable, Flat:SittingXroom, Zone Ventilation Sensible Heat Gain Energy, hourly;
Output:Variable, Flat:SittingXroom, Zone Mixing Sensible Heat Loss Energy, hourly;
Output:Variable, Flat:SittingXroom, Zone Mixing Sensible Heat Gain Energy, hourly;
Output:Variable, Flat:SittingXroom, Zone Mixing Standard Density Volume Flow Rate, hourly;
Output:Variable, *, Other Equipment Total Heating Rate, hourly;
Output:Variable, Flat:Bathroom, Zone People Sensible Heating Rate, hourly;
Output:Variable, Flat:Bathroom, Zone Windows Total Transmitted Solar Radiation Rate, hourly;
Output:Variable, Flat:Bathroom, Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate, hourly;
Output:Variable, Flat:Bathroom, Zone Interior Windows Total Transmitted Beam Solar Radiation Rate, hourly;
Output:Variable, Flat:Bathroom, Zone Infiltration Sensible Heat Loss Energy, hourly;
Output:Variable, Flat:Bathroom, Zone Infiltration Sensible Heat Gain Energy, hourly;
Output:Variable, Flat:Bathroom, Zone Ventilation Sensible Heat Loss Energy, hourly;
Output:Variable, Flat:Bathroom, Zone Ventilation Sensible Heat Gain Energy, hourly;
Output:Variable, Flat:Bathroom, Zone Mixing Sensible Heat Loss Energy, hourly;
Output:Variable, Flat:Bathroom, Zone Mixing Sensible Heat Gain Energy, hourly;
Output:Variable, Flat:Bathroom, Zone Mixing Standard Density Volume Flow Rate, hourly;
Output:Variable, *, Other Equipment Total Heating Rate, hourly;
Output:Meter, ELECTRIC EQUIPMENT#Flat:Corridor#07:InteriorEquipment*, hourly;
Output:Meter, ELECTRIC EQUIPMENT#Flat:Corridor#05:InteriorEquipment*, hourly;
Output:Meter, ELECTRIC EQUIPMENT#Flat:Corridor#GeneralLights*, hourly;
Output:Meter, ELECTRIC EQUIPMENT#Flat:Kitchen#07:InteriorEquipment*, hourly;
Output:Meter, ELECTRIC EQUIPMENT#Flat:Kitchen#05:InteriorEquipment*, hourly;
Output:Meter, ELECTRIC EQUIPMENT#Flat:Kitchen#GeneralLights*, hourly;
Output:Meter, ELECTRIC EQUIPMENT#Flat:BR#07:InteriorEquipment*, hourly;
Output:Meter, ELECTRIC EQUIPMENT#Flat:BR#05:InteriorEquipment*, hourly;
Output:Meter, ELECTRIC EQUIPMENT#Flat:BR#GeneralLights*, hourly;
Output:Meter, ELECTRIC EQUIPMENT#Flat:SittingXroom#07:InteriorEquipment*, hourly;
Output:Meter, ELECTRIC EQUIPMENT#Flat:SittingXroom#05:InteriorEquipment*, hourly;
Output:Meter, ELECTRIC EQUIPMENT#Flat:SittingXroom#GeneralLights*, hourly;
Output:Meter, ELECTRIC EQUIPMENT#Flat:Bathroom#07:InteriorEquipment*, hourly;
Output:Meter, ELECTRIC EQUIPMENT#Flat:Bathroom#05:InteriorEquipment*, hourly;
Output:Meter, ELECTRIC EQUIPMENT#Flat:Bathroom#GeneralLights*, hourly;
Output:Variable, *, Site Outdoor Air Drybulb Temperature, hourly;
Output:Variable, *, Site Outdoor Air Dewpoint Temperature, hourly;
Output:Variable, *, Site Wind Speed, hourly;
Output:Variable, *, Site Wind Direction, hourly;
Output:Variable, *, Site Direct Solar Radiation Rate per Area, hourly;
Output:Variable, *, Site Diffuse Solar Radiation Rate per Area, hourly;
Output:Variable, *, Site Solar Azimuth Angle, hourly;
Output:Variable, *, Site Solar Altitude Angle, hourly;
Output:Variable, *, Site Outdoor Air Barometric Pressure, hourly;
Output:Variable, Flat:Corridor, Zone People Sensible Heating Rate, daily;
Output:Variable, Flat:Corridor, Zone Windows Total Transmitted Solar Radiation Rate, daily;
Output:Variable, Flat:Corridor, Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate, daily;
Output:Variable, Flat:Corridor, Zone Interior Windows Total Transmitted Beam Solar Radiation Rate, daily;
Output:Variable, Flat:Corridor, Zone Infiltration Sensible Heat Loss Energy, daily;
Output:Variable, Flat:Corridor, Zone Infiltration Sensible Heat Gain Energy, daily;
Output:Variable, Flat:Corridor, Zone Ventilation Sensible Heat Loss Energy, daily;
Output:Variable, Flat:Corridor, Zone Ventilation Sensible Heat Gain Energy, daily;
Output:Variable, Flat:Corridor, Zone Mixing Sensible Heat Loss Energy, daily;
Output:Variable, Flat:Corridor, Zone Mixing Sensible Heat Gain Energy, daily;
Output:Variable, Flat:Corridor, Zone Mixing Standard Density Volume Flow Rate, daily;
Output:Variable, *, Other Equipment Total Heating Rate, daily;
Output:Variable, Flat:Kitchen, Zone People Sensible Heating Rate, daily;
Output:Variable, Flat:Kitchen, Zone Windows Total Transmitted Solar Radiation Rate, daily;
Output:Variable, Flat:Kitchen, Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate, daily;
Output:Variable, Flat:Kitchen, Zone Interior Windows Total Transmitted Beam Solar Radiation Rate, daily;
Output:Variable, Flat:Kitchen, Zone Infiltration Sensible Heat Loss Energy, daily;
Output:Variable, Flat:Kitchen, Zone Infiltration Sensible Heat Gain Energy, daily;
Output:Variable, Flat:Kitchen, Zone Ventilation Sensible Heat Loss Energy, daily;
Output:Variable, Flat:Kitchen, Zone Ventilation Sensible Heat Gain Energy, daily;
Output:Variable, Flat:Kitchen, Zone Mixing Sensible Heat Loss Energy, daily;
Output:Variable, Flat:Kitchen, Zone Mixing Sensible Heat Gain Energy, daily;
Output:Variable, Flat:Kitchen, Zone Mixing Standard Density Volume Flow Rate, daily;
Output:Variable, *, Other Equipment Total Heating Rate, daily;
Output:Variable, Flat:BR, Zone People Sensible Heating Rate, daily;
Output:Variable, Flat:BR, Zone Windows Total Transmitted Solar Radiation Rate, daily;
Output:Variable, Flat:BR, Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate, daily;
Output:Variable, Flat:BR, Zone Interior Windows Total Transmitted Beam Solar Radiation Rate, daily;
Output:Variable, Flat:BR, Zone Infiltration Sensible Heat Loss Energy, daily;
Output:Variable, Flat:BR, Zone Infiltration Sensible Heat Gain Energy, daily;
Output:Variable, Flat:BR, Zone Ventilation Sensible Heat Loss Energy, daily;
Output:Variable, Flat:BR, Zone Ventilation Sensible Heat Gain Energy, daily;
Output:Variable, Flat:BR, Zone Mixing Sensible Heat Loss Energy, daily;
Output:Variable, Flat:BR, Zone Mixing Sensible Heat Gain Energy, daily;
Output:Variable, Flat:BR, Zone Mixing Standard Density Volume Flow Rate, daily;
Output:Variable, *, Other Equipment Total Heating Rate, daily;
Output:Variable, Flat:SittingXroom, Zone People Sensible Heating Rate, daily;
Output:Variable, Flat:SittingXroom, Zone Windows Total Transmitted Solar Radiation Rate, daily;
Output:Variable, Flat:SittingXroom, Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate, daily;
Output:Variable, Flat:SittingXroom, Zone Interior Windows Total Transmitted Beam Solar Radiation Rate, daily;
Output:Variable, Flat:SittingXroom, Zone Infiltration Sensible Heat Loss Energy, daily;
Output:Variable, Flat:SittingXroom, Zone Infiltration Sensible Heat Gain Energy, daily;
Output:Variable, Flat:SittingXroom, Zone Ventilation Sensible Heat Loss Energy, daily;
Output:Variable, Flat:SittingXroom, Zone Ventilation Sensible Heat Gain Energy, daily;
Output:Variable, Flat:SittingXroom, Zone Mixing Sensible Heat Loss Energy, daily;
Output:Variable, Flat:SittingXroom, Zone Mixing Sensible Heat Gain Energy, daily;
Output:Variable, Flat:SittingXroom, Zone Mixing Standard Density Volume Flow Rate, daily;
Output:Variable, *, Other Equipment Total Heating Rate, daily;
Output:Variable, Flat:Bathroom, Zone People Sensible Heating Rate, daily;
Output:Variable, Flat:Bathroom, Zone Windows Total Transmitted Solar Radiation Rate, daily;
Output:Variable, Flat:Bathroom, Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate, daily;
Output:Variable, Flat:Bathroom, Zone Interior Windows Total Transmitted Beam Solar Radiation Rate, daily;
Output:Variable, Flat:Bathroom, Zone Infiltration Sensible Heat Loss Energy, daily;
Output:Variable, Flat:Bathroom, Zone Infiltration Sensible Heat Gain Energy, daily;
Output:Variable, Flat:Bathroom, Zone Ventilation Sensible Heat Loss Energy, daily;
Output:Variable, Flat:Bathroom, Zone Ventilation Sensible Heat Gain Energy, daily;
Output:Variable, Flat:Bathroom, Zone Mixing Sensible Heat Loss Energy, daily;
Output:Variable, Flat:Bathroom, Zone Mixing Sensible Heat Gain Energy, daily;
Output:Variable, Flat:Bathroom, Zone Mixing Standard Density Volume Flow Rate, daily;
Output:Variable, *, Other Equipment Total Heating Rate, daily;
Output:Meter, ELECTRIC EQUIPMENT#Flat:Corridor#07:InteriorEquipment*, daily;
Output:Meter, ELECTRIC EQUIPMENT#Flat:Corridor#05:InteriorEquipment*, daily;
Output:Meter, ELECTRIC EQUIPMENT#Flat:Corridor#GeneralLights*, daily;
Output:Meter, ELECTRIC EQUIPMENT#Flat:Kitchen#07:InteriorEquipment*, daily;
Output:Meter, ELECTRIC EQUIPMENT#Flat:Kitchen#05:InteriorEquipment*, daily;
Output:Meter, ELECTRIC EQUIPMENT#Flat:Kitchen#GeneralLights*, daily;
Output:Meter, ELECTRIC EQUIPMENT#Flat:BR#07:InteriorEquipment*, daily;
Output:Meter, ELECTRIC EQUIPMENT#Flat:BR#05:InteriorEquipment*, daily;
Output:Meter, ELECTRIC EQUIPMENT#Flat:BR#GeneralLights*, daily;
Output:Meter, ELECTRIC EQUIPMENT#Flat:SittingXroom#07:InteriorEquipment*, daily;
Output:Meter, ELECTRIC EQUIPMENT#Flat:SittingXroom#05:InteriorEquipment*, daily;
Output:Meter, ELECTRIC EQUIPMENT#Flat:SittingXroom#GeneralLights*, daily;
Output:Meter, ELECTRIC EQUIPMENT#Flat:Bathroom#07:InteriorEquipment*, daily;
Output:Meter, ELECTRIC EQUIPMENT#Flat:Bathroom#05:InteriorEquipment*, daily;
Output:Meter, ELECTRIC EQUIPMENT#Flat:Bathroom#GeneralLights*, daily;
Output:Variable, *, Site Outdoor Air Drybulb Temperature, daily;
Output:Variable, *, Site Outdoor Air Dewpoint Temperature, daily;
Output:Variable, *, Site Wind Speed, daily;
Output:Variable, *, Site Wind Direction, daily;
Output:Variable, *, Site Direct Solar Radiation Rate per Area, daily;
Output:Variable, *, Site Diffuse Solar Radiation Rate per Area, daily;
Output:Variable, *, Site Solar Azimuth Angle, daily;
Output:Variable, *, Site Solar Altitude Angle, daily;
Output:Variable, *, Site Outdoor Air Barometric Pressure, daily;
Output:Variable, Flat:Corridor, Zone People Sensible Heating Rate, monthly;
Output:Variable, Flat:Corridor, Zone Windows Total Transmitted Solar Radiation Rate, monthly;
Output:Variable, Flat:Corridor, Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate, monthly;
Output:Variable, Flat:Corridor, Zone Interior Windows Total Transmitted Beam Solar Radiation Rate, monthly;
Output:Variable, Flat:Corridor, Zone Infiltration Sensible Heat Loss Energy, monthly;
Output:Variable, Flat:Corridor, Zone Infiltration Sensible Heat Gain Energy, monthly;
Output:Variable, Flat:Corridor, Zone Ventilation Sensible Heat Loss Energy, monthly;
Output:Variable, Flat:Corridor, Zone Ventilation Sensible Heat Gain Energy, monthly;
Output:Variable, Flat:Corridor, Zone Mixing Sensible Heat Loss Energy, monthly;
Output:Variable, Flat:Corridor, Zone Mixing Sensible Heat Gain Energy, monthly;
Output:Variable, Flat:Corridor, Zone Mixing Standard Density Volume Flow Rate, monthly;
Output:Variable, *, Other Equipment Total Heating Rate, monthly;
Output:Variable, Flat:Kitchen, Zone People Sensible Heating Rate, monthly;
Output:Variable, Flat:Kitchen, Zone Windows Total Transmitted Solar Radiation Rate, monthly;
Output:Variable, Flat:Kitchen, Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate, monthly;
Output:Variable, Flat:Kitchen, Zone Interior Windows Total Transmitted Beam Solar Radiation Rate, monthly;
Output:Variable, Flat:Kitchen, Zone Infiltration Sensible Heat Loss Energy, monthly;
Output:Variable, Flat:Kitchen, Zone Infiltration Sensible Heat Gain Energy, monthly;
Output:Variable, Flat:Kitchen, Zone Ventilation Sensible Heat Loss Energy, monthly;
Output:Variable, Flat:Kitchen, Zone Ventilation Sensible Heat Gain Energy, monthly;
Output:Variable, Flat:Kitchen, Zone Mixing Sensible Heat Loss Energy, monthly;
Output:Variable, Flat:Kitchen, Zone Mixing Sensible Heat Gain Energy, monthly;
Output:Variable, Flat:Kitchen, Zone Mixing Standard Density Volume Flow Rate, monthly;
Output:Variable, *, Other Equipment Total Heating Rate, monthly;
Output:Variable, Flat:BR, Zone People Sensible Heating Rate, monthly;
Output:Variable, Flat:BR, Zone Windows Total Transmitted Solar Radiation Rate, monthly;
Output:Variable, Flat:BR, Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate, monthly;
Output:Variable, Flat:BR, Zone Interior Windows Total Transmitted Beam Solar Radiation Rate, monthly;
Output:Variable, Flat:BR, Zone Infiltration Sensible Heat Loss Energy, monthly;
Output:Variable, Flat:BR, Zone Infiltration Sensible Heat Gain Energy, monthly;
Output:Variable, Flat:BR, Zone Ventilation Sensible Heat Loss Energy, monthly;
Output:Variable, Flat:BR, Zone Ventilation Sensible Heat Gain Energy, monthly;
Output:Variable, Flat:BR, Zone Mixing Sensible Heat Loss Energy, monthly;
Output:Variable, Flat:BR, Zone Mixing Sensible Heat Gain Energy, monthly;
Output:Variable, Flat:BR, Zone Mixing Standard Density Volume Flow Rate, monthly;
Output:Variable, *, Other Equipment Total Heating Rate, monthly;
Output:Variable, Flat:SittingXroom, Zone People Sensible Heating Rate, monthly;
Output:Variable, Flat:SittingXroom, Zone Windows Total Transmitted Solar Radiation Rate, monthly;
Output:Variable, Flat:SittingXroom, Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate, monthly;
Output:Variable, Flat:SittingXroom, Zone Interior Windows Total Transmitted Beam Solar Radiation Rate, monthly;
Output:Variable, Flat:SittingXroom, Zone Infiltration Sensible Heat Loss Energy, monthly;
Output:Variable, Flat:SittingXroom, Zone Infiltration Sensible Heat Gain Energy, monthly;
Output:Variable, Flat:SittingXroom, Zone Ventilation Sensible Heat Loss Energy, monthly;
Output:Variable, Flat:SittingXroom, Zone Ventilation Sensible Heat Gain Energy, monthly;
Output:Variable, Flat:SittingXroom, Zone Mixing Sensible Heat Loss Energy, monthly;
Output:Variable, Flat:SittingXroom, Zone Mixing Sensible Heat Gain Energy, monthly;
Output:Variable, Flat:SittingXroom, Zone Mixing Standard Density Volume Flow Rate, monthly;
Output:Variable, *, Other Equipment Total Heating Rate, monthly;
Output:Variable, Flat:Bathroom, Zone People Sensible Heating Rate, monthly;
Output:Variable, Flat:Bathroom, Zone Windows Total Transmitted Solar Radiation Rate, monthly;
Output:Variable, Flat:Bathroom, Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate, monthly;
Output:Variable, Flat:Bathroom, Zone Interior Windows Total Transmitted Beam Solar Radiation Rate, monthly;
Output:Variable, Flat:Bathroom, Zone Infiltration Sensible Heat Loss Energy, monthly;
Output:Variable, Flat:Bathroom, Zone Infiltration Sensible Heat Gain Energy, monthly;
Output:Variable, Flat:Bathroom, Zone Ventilation Sensible Heat Loss Energy, monthly;
Output:Variable, Flat:Bathroom, Zone Ventilation Sensible Heat Gain Energy, monthly;
Output:Variable, Flat:Bathroom, Zone Mixing Sensible Heat Loss Energy, monthly;
Output:Variable, Flat:Bathroom, Zone Mixing Sensible Heat Gain Energy, monthly;
Output:Variable, Flat:Bathroom, Zone Mixing Standard Density Volume Flow Rate, monthly;
Output:Variable, *, Other Equipment Total Heating Rate, monthly;
Output:Meter, ELECTRIC EQUIPMENT#Flat:Corridor#07:InteriorEquipment*, monthly;
Output:Meter, ELECTRIC EQUIPMENT#Flat:Corridor#05:InteriorEquipment*, monthly;
Output:Meter, ELECTRIC EQUIPMENT#Flat:Corridor#GeneralLights*, monthly;
Output:Meter, ELECTRIC EQUIPMENT#Flat:Kitchen#07:InteriorEquipment*, monthly;
Output:Meter, ELECTRIC EQUIPMENT#Flat:Kitchen#05:InteriorEquipment*, monthly;
Output:Meter, ELECTRIC EQUIPMENT#Flat:Kitchen#GeneralLights*, monthly;
Output:Meter, ELECTRIC EQUIPMENT#Flat:BR#07:InteriorEquipment*, monthly;
Output:Meter, ELECTRIC EQUIPMENT#Flat:BR#05:InteriorEquipment*, monthly;
Output:Meter, ELECTRIC EQUIPMENT#Flat:BR#GeneralLights*, monthly;
Output:Meter, ELECTRIC EQUIPMENT#Flat:SittingXroom#07:InteriorEquipment*, monthly;
Output:Meter, ELECTRIC EQUIPMENT#Flat:SittingXroom#05:InteriorEquipment*, monthly;
Output:Meter, ELECTRIC EQUIPMENT#Flat:SittingXroom#GeneralLights*, monthly;
Output:Meter, ELECTRIC EQUIPMENT#Flat:Bathroom#07:InteriorEquipment*, monthly;
Output:Meter, ELECTRIC EQUIPMENT#Flat:Bathroom#05:InteriorEquipment*, monthly;
Output:Meter, ELECTRIC EQUIPMENT#Flat:Bathroom#GeneralLights*, monthly;
Output:Variable, *, Site Outdoor Air Drybulb Temperature, monthly;
Output:Variable, *, Site Outdoor Air Dewpoint Temperature, monthly;
Output:Variable, *, Site Wind Speed, monthly;
Output:Variable, *, Site Wind Direction, monthly;
Output:Variable, *, Site Direct Solar Radiation Rate per Area, monthly;
Output:Variable, *, Site Diffuse Solar Radiation Rate per Area, monthly;
Output:Variable, *, Site Solar Azimuth Angle, monthly;
Output:Variable, *, Site Solar Altitude Angle, monthly;
Output:Variable, *, Site Outdoor Air Barometric Pressure, monthly;
Output:Variable, Flat:Corridor, Zone People Sensible Heating Rate, runperiod;
Output:Variable, Flat:Corridor, Zone Windows Total Transmitted Solar Radiation Rate, runperiod;
Output:Variable, Flat:Corridor, Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate, runperiod;
Output:Variable, Flat:Corridor, Zone Interior Windows Total Transmitted Beam Solar Radiation Rate, runperiod;
Output:Variable, Flat:Corridor, Zone Infiltration Sensible Heat Loss Energy, runperiod;
Output:Variable, Flat:Corridor, Zone Infiltration Sensible Heat Gain Energy, runperiod;
Output:Variable, Flat:Corridor, Zone Ventilation Sensible Heat Loss Energy, runperiod;
Output:Variable, Flat:Corridor, Zone Ventilation Sensible Heat Gain Energy, runperiod;
Output:Variable, Flat:Corridor, Zone Mixing Sensible Heat Loss Energy, runperiod;
Output:Variable, Flat:Corridor, Zone Mixing Sensible Heat Gain Energy, runperiod;
Output:Variable, Flat:Corridor, Zone Mixing Standard Density Volume Flow Rate, runperiod;
Output:Variable, *, Other Equipment Total Heating Rate, runperiod;
Output:Variable, Flat:Kitchen, Zone People Sensible Heating Rate, runperiod;
Output:Variable, Flat:Kitchen, Zone Windows Total Transmitted Solar Radiation Rate, runperiod;
Output:Variable, Flat:Kitchen, Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate, runperiod;
Output:Variable, Flat:Kitchen, Zone Interior Windows Total Transmitted Beam Solar Radiation Rate, runperiod;
Output:Variable, Flat:Kitchen, Zone Infiltration Sensible Heat Loss Energy, runperiod;
Output:Variable, Flat:Kitchen, Zone Infiltration Sensible Heat Gain Energy, runperiod;
Output:Variable, Flat:Kitchen, Zone Ventilation Sensible Heat Loss Energy, runperiod;
Output:Variable, Flat:Kitchen, Zone Ventilation Sensible Heat Gain Energy, runperiod;
Output:Variable, Flat:Kitchen, Zone Mixing Sensible Heat Loss Energy, runperiod;
Output:Variable, Flat:Kitchen, Zone Mixing Sensible Heat Gain Energy, runperiod;
Output:Variable, Flat:Kitchen, Zone Mixing Standard Density Volume Flow Rate, runperiod;
Output:Variable, *, Other Equipment Total Heating Rate, runperiod;
Output:Variable, Flat:BR, Zone People Sensible Heating Rate, runperiod;
Output:Variable, Flat:BR, Zone Windows Total Transmitted Solar Radiation Rate, runperiod;
Output:Variable, Flat:BR, Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate, runperiod;
Output:Variable, Flat:BR, Zone Interior Windows Total Transmitted Beam Solar Radiation Rate, runperiod;
Output:Variable, Flat:BR, Zone Infiltration Sensible Heat Loss Energy, runperiod;
Output:Variable, Flat:BR, Zone Infiltration Sensible Heat Gain Energy, runperiod;
Output:Variable, Flat:BR, Zone Ventilation Sensible Heat Loss Energy, runperiod;
Output:Variable, Flat:BR, Zone Ventilation Sensible Heat Gain Energy, runperiod;
Output:Variable, Flat:BR, Zone Mixing Sensible Heat Loss Energy, runperiod;
Output:Variable, Flat:BR, Zone Mixing Sensible Heat Gain Energy, runperiod;
Output:Variable, Flat:BR, Zone Mixing Standard Density Volume Flow Rate, runperiod;
Output:Variable, *, Other Equipment Total Heating Rate, runperiod;
Output:Variable, Flat:SittingXroom, Zone People Sensible Heating Rate, runperiod;
Output:Variable, Flat:SittingXroom, Zone Windows Total Transmitted Solar Radiation Rate, runperiod;
Output:Variable, Flat:SittingXroom, Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate, runperiod;
Output:Variable, Flat:SittingXroom, Zone Interior Windows Total Transmitted Beam Solar Radiation Rate, runperiod;
Output:Variable, Flat:SittingXroom, Zone Infiltration Sensible Heat Loss Energy, runperiod;
Output:Variable, Flat:SittingXroom, Zone Infiltration Sensible Heat Gain Energy, runperiod;
Output:Variable, Flat:SittingXroom, Zone Ventilation Sensible Heat Loss Energy, runperiod;
Output:Variable, Flat:SittingXroom, Zone Ventilation Sensible Heat Gain Energy, runperiod;
Output:Variable, Flat:SittingXroom, Zone Mixing Sensible Heat Loss Energy, runperiod;
Output:Variable, Flat:SittingXroom, Zone Mixing Sensible Heat Gain Energy, runperiod;
Output:Variable, Flat:SittingXroom, Zone Mixing Standard Density Volume Flow Rate, runperiod;
Output:Variable, *, Other Equipment Total Heating Rate, runperiod;
Output:Variable, Flat:Bathroom, Zone People Sensible Heating Rate, runperiod;
Output:Variable, Flat:Bathroom, Zone Windows Total Transmitted Solar Radiation Rate, runperiod;
Output:Variable, Flat:Bathroom, Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate, runperiod;
Output:Variable, Flat:Bathroom, Zone Interior Windows Total Transmitted Beam Solar Radiation Rate, runperiod;
Output:Variable, Flat:Bathroom, Zone Infiltration Sensible Heat Loss Energy, runperiod;
Output:Variable, Flat:Bathroom, Zone Infiltration Sensible Heat Gain Energy, runperiod;
Output:Variable, Flat:Bathroom, Zone Ventilation Sensible Heat Loss Energy, runperiod;
Output:Variable, Flat:Bathroom, Zone Ventilation Sensible Heat Gain Energy, runperiod;
Output:Variable, Flat:Bathroom, Zone Mixing Sensible Heat Loss Energy, runperiod;
Output:Variable, Flat:Bathroom, Zone Mixing Sensible Heat Gain Energy, runperiod;
Output:Variable, Flat:Bathroom, Zone Mixing Standard Density Volume Flow Rate, runperiod;
Output:Variable, *, Other Equipment Total Heating Rate, runperiod;
Output:Meter, ELECTRIC EQUIPMENT#Flat:Corridor#07:InteriorEquipment*, runperiod;
Output:Meter, ELECTRIC EQUIPMENT#Flat:Corridor#05:InteriorEquipment*, runperiod;
Output:Meter, ELECTRIC EQUIPMENT#Flat:Corridor#GeneralLights*, runperiod;
Output:Meter, ELECTRIC EQUIPMENT#Flat:Kitchen#07:InteriorEquipment*, runperiod;
Output:Meter, ELECTRIC EQUIPMENT#Flat:Kitchen#05:InteriorEquipment*, runperiod;
Output:Meter, ELECTRIC EQUIPMENT#Flat:Kitchen#GeneralLights*, runperiod;
Output:Meter, ELECTRIC EQUIPMENT#Flat:BR#07:InteriorEquipment*, runperiod;
Output:Meter, ELECTRIC EQUIPMENT#Flat:BR#05:InteriorEquipment*, runperiod;
Output:Meter, ELECTRIC EQUIPMENT#Flat:BR#GeneralLights*, runperiod;
Output:Meter, ELECTRIC EQUIPMENT#Flat:SittingXroom#07:InteriorEquipment*, runperiod;
Output:Meter, ELECTRIC EQUIPMENT#Flat:SittingXroom#05:InteriorEquipment*, runperiod;
Output:Meter, ELECTRIC EQUIPMENT#Flat:SittingXroom#GeneralLights*, runperiod;
Output:Meter, ELECTRIC EQUIPMENT#Flat:Bathroom#07:InteriorEquipment*, runperiod;
Output:Meter, ELECTRIC EQUIPMENT#Flat:Bathroom#05:InteriorEquipment*, runperiod;
Output:Meter, ELECTRIC EQUIPMENT#Flat:Bathroom#GeneralLights*, runperiod;
Output:Variable, *, Site Outdoor Air Drybulb Temperature, runperiod;
Output:Variable, *, Site Outdoor Air Dewpoint Temperature, runperiod;
Output:Variable, *, Site Wind Speed, runperiod;
Output:Variable, *, Site Wind Direction, runperiod;
Output:Variable, *, Site Direct Solar Radiation Rate per Area, runperiod;
Output:Variable, *, Site Diffuse Solar Radiation Rate per Area, runperiod;
Output:Variable, *, Site Solar Azimuth Angle, runperiod;
Output:Variable, *, Site Solar Altitude Angle, runperiod;
Output:Variable, *, Site Outdoor Air Barometric Pressure, runperiod;

Output:Surfaces:Drawing, DXF, Triangulate3DFace;
Output:Surfaces:List, Details;
Output:Constructions, Constructions;
Output:VariableDictionary, IDF;
Output:EnergyManagementSystem,Verbose,Verbose,None;
Output:Variable, *, Zone Air Generic Air Contaminant Concentration, hourly;
Output:Variable, *, Zone Air Generic Air Contaminant Concentration, daily;
Output:Variable, *, Zone Air Generic Air Contaminant Concentration, monthly;
Output:Variable, *, Zone Air Generic Air Contaminant Concentration, runperiod;
OutputControl:ReportingTolerances,.5,.5;
Output:Diagnostics, DisplayAdvancedReportVariables;
